// Uses this axon - readAll(point or equip).ioWriteTrio("")
id:@p:demo:r:1eeb0a6a-c9a53af4 "City Center Vav-35 SAT"
air
cur
curStatus:ok
curVal:88.17261360451667°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:91
minVal:7
mod:2018-08-04T00:59:02.127Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a2b-b9d39ab7 "City Center Vav-27 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:30cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:60
minVal:0
mod:2018-08-04T00:59:02.116Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb15a7-30c88cec "Malibu, CA Humidity"
dis:"Malibu, CA Humidity"
air
analytics
cur
curStatus:ok
curVal:24%RH
his
hisEnd:2020-02-03T08:00:00-08:00 Los_Angeles
hisSize:1305
hisStart:2019-12-11T00:00:00-08:00 Los_Angeles
humidity
kind:Number
mod:2018-08-04T00:59:15.598Z
point
sensor
tz:Los_Angeles
unit:"%RH"
weatherPoint
weatherRef:@p:demo:r:1eeaefa3-e8b517a0 "Malibu, CA"
weatherSyncId:humidity
---
id:@p:demo:r:1eeb38a5-d1c03ed9 "Laguna RTU-2 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:100
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.075Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:100
writeLevel:17
writeStatus:unbound
writeVal:100
zone
---
id:@p:demo:r:1eeb0955-b5f5ddfe "City Center Vav-12 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:62.5cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:97
minVal:28
mod:2018-08-04T00:59:02.262Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-fa6b895d "JB Tower Vav-01 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:64°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:95
minVal:33
mod:2018-08-04T00:59:03.97Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeafa58-05eb6506 "City Center AHU-1 OAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:99.28750450644742%
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.099Z
navName:OAD
outside
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0256-22b60626 "City Center Vav-01 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:64°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:95
minVal:33
mod:2018-08-04T00:59:02.827Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
ahu
disMacro:"\$siteRef \$navName"
dxCool
equip
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
gasHeat
hvac
mod:2018-08-04T00:59:04.208Z
navName:RTU-5
rooftop
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
---
id:@p:demo:r:1eeb03fb-f375d06b "City Center Vav-09 Room Temp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:87°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:02.244Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
writable
write8:87°F
writeLevel:8
writeStatus:unbound
writeVal:87°F
zone
---
id:@p:demo:r:1eeb0a75-81439736 "City Center Vav-39 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:84.5012531545132%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:85
minVal:15
mod:2018-08-04T00:59:04.026Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-b97422df "Malibu RTU-5 SAT"
air
cur
curStatus:ok
curVal:48.61317190957295°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:87
minVal:16
mod:2018-08-04T00:59:02.091Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb11ef-01417037 "JB Tower Vav-05 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:58°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:16
mod:2018-08-04T00:59:02.627Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-f07124ec "City Center Vav-23 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:33.42474238548148%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:89
minVal:8
mod:2018-08-04T00:59:01.517Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-dfc00eae "JB Tower Vav-09 Room Temp"
air
cur
curStatus:ok
curVal:71.73709062876384°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:02.613Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb0a1b-16cad23e "City Center Vav-25 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:55.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:84
minVal:27
mod:2018-08-04T00:59:02.063Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
ahuRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
coolOnly
description:Staff Rooms
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
hvac
mod:2018-08-04T00:59:02.26Z
navName:Vav-19
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0a1b-c042d215 "City Center Vav-23 Rm Humidity"
air
cur
curStatus:ok
curVal:98.2015913443668%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:02.054Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb38aa-f093658e "Laguna RTU-4 Filter"
air
cur
curStatus:ok
curVal:41.8812968991961%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
filter
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:95
minVal:5
mod:2018-08-04T00:59:02.088Z
navName:Filter
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:"%"
---
id:@p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
ahuRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Boss Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
hotWaterReheat
hvac
mod:2018-08-04T00:59:02.051Z
navName:Vav-11
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb1333-18f46f68 "Pearl Tower ElecMeter KwReactiveB"
cur
curStatus:ok
curVal:99.97600792903657kVAR
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.916Z
navName:KwReactiveB
phase:B
point
power
reactive
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:kVAR
---
id:@p:demo:r:1eeb04d0-1c8c46a2 "City Center AHU-4 SAT"
air
cur
curStatus:ok
curVal:87.75175254844447°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:95
minVal:3
mod:2018-08-04T00:59:01.976Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb1258-0f8c3754 "JB Tower AHU-2 EF"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
exhaust
fan
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.664Z
navName:EF
point
runStarts:4606
runTime:168h
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0307-df875507 "City Center Vav-05 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:51.5cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:93
minVal:10
mod:2018-08-04T00:59:01.982Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0307-0eb4ce77 "City Center Vav-04 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.672Z
navName:Occ Mode
occupied
point
runStarts:4528
runTime:168h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38aa-90529f01 "Laguna RTU-4 RAT"
air
cur
curStatus:ok
curVal:86.86820283850763°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:97
minVal:3
mod:2018-08-04T00:59:02.703Z
navName:RAT
point
precision:1
return
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb38cb-ebc08eef "Malibu RTU-3 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:55.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:84
minVal:27
mod:2018-08-04T00:59:01.9Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-b341b2bf "JB Tower Vav-06 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.773Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-b605b292 "JB Tower Vav-02 Room Temp"
air
cur
curStatus:ok
curVal:78.89700582258938°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:01.776Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb0a1b-62c33ca1 "City Center Vav-22 SAT"
air
cur
curStatus:ok
curVal:81.94605360036851°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
maxVal:91
minVal:7
mod:2018-08-04T00:59:02.876Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0307-2accf4bc "City Center Vav-05 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:02.484Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-bfac69fb "JB Tower Vav-18 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.857Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a75-07ae7df1 "City Center Vav-40 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:89.2214923813911%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.399Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0307-47765f48 "City Center Vav-03 Room Temp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:87°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:02.185Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
writable
write8:87°F
writeLevel:8
writeStatus:unbound
writeVal:87°F
zone
---
id:@p:demo:r:1eeb38cb-bc4e8043 "Malibu RTU-1 RAT"
air
cur
curStatus:ok
curVal:81.49037968772954°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:85
minVal:20
mod:2018-08-04T00:59:02.749Z
navName:RAT
point
precision:1
return
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb1333-7680354b "Pearl Tower ElecMeter Voltage CN"
cur
curStatus:ok
curVal:26.848575665714865V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:CN
mod:2018-08-04T00:59:03.756Z
navName:Voltage CN
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb1258-2e5e7338 "JB Tower AHU-2 SF"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
discharge
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
fan
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:04.093Z
navName:SF
point
runStarts:4589
runTime:170h
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38cb-93d21ec3 "Malibu RTU-5 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:04.182Z
navName:Occ Mode
occupied
point
runStarts:4559
runTime:163h
schedulable:15
scheduleRef:@p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0e74-85bd96b3 "City Center ElecMeter KwReactiveA"
cur
curStatus:ok
curVal:94.60058413496853kVAR
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.145Z
navName:KwReactiveA
phase:A
point
power
reactive
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:kVAR
---
id:@p:demo:r:1eeb11ef-3bb7a22b "JB Tower Vav-10 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:04.161Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb12c5-72e9c330 "JB Tower ElecMeter Voltage CN"
cur
curStatus:ok
curVal:85.92962641445672V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:CN
mod:2018-08-04T00:59:02.451Z
navName:Voltage CN
point
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb1258-c14accf0 "JB Tower Vav-15 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:48.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:11
mod:2018-08-04T00:59:02.151Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb04c4-91f402f7 "City Center AHU-3 SAF"
air
cur
curStatus:ok
curVal:88.92023865457435cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:89
minVal:22
mod:2018-08-04T00:59:01.527Z
navName:SAF
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb131e-6045383c "Malibu ElecMeter Pf"
cur
curStatus:ok
curVal:31.388570846273435pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.133Z
navName:Pf
pf
point
powerFactorTotal
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb11ef-2da4712b "JB Tower Vav-09 AirFlow"
air
cur
curStatus:ok
curVal:29.867945992629cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:84
minVal:10
mod:2018-08-04T00:59:02.239Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb38cb-c78008fb "Malibu RTU-3 Fan"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
discharge
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
fan
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.799Z
navName:Fan
point
runStarts:4536
runTime:173h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
ahu
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
hvac
miscRef:@p:demo:r:1eeb0ad1-bd012519 "City Center Misc"
mod:2018-08-04T00:59:01.861Z
navName:AHU-4
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vavZone
---
id:@p:demo:r:1eeb0a6a-a4bbc06f "City Center Vav-33 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:45.206576403879%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:89
minVal:8
mod:2018-08-04T00:59:02.441Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-57a2f8ee "JB Tower Vav-02 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:46°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:6
mod:2018-08-04T00:59:01.819Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb15b0-701743a4 "San Francisco, CA Temp"
dis:"San Francisco, CA Temp"
air
analytics
cur
curStatus:ok
curVal:58°F
his
hisEnd:2020-02-03T08:00:00-08:00 Los_Angeles
hisSize:1305
hisStart:2019-12-11T00:00:00-08:00 Los_Angeles
kind:Number
mod:2018-08-04T00:59:02.234Z
point
sensor
temp
tz:Los_Angeles
unit:°F
weatherPoint
weatherRef:@p:demo:r:1eeaef96-81fdbfca "San Francisco, CA"
weatherSyncId:temp
---
id:@p:demo:r:1eeafbc1-7f8629b6 "City Center AHU-1 Total Vavs"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
curVal:0
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
kind:Number
mod:2019-08-26T18:12:09.306Z
navName:Total Vavs
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
totalEquip
tz:Los_Angeles
writable
writeLevel:14
writeStatus:unbound
writeVal:0
---
id:@p:demo:r:1eeb38cb-b0695f3c "Malibu RTU-1 OAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:32.50525659549703%
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:97
minVal:3
mod:2018-08-04T00:59:01.793Z
navName:OAD
outside
point
precision:0
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0307-98871467 "City Center Vav-04 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:56.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:92
minVal:21
mod:2018-08-04T00:59:00.986Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0955-07b3018d "City Center Vav-13 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:57.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:25
mod:2018-08-04T00:59:02.209Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
dis:Normal Work Week
curStatus:ok
curVal:false
kind:Bool
mod:2018-08-04T00:59:01.719Z
nextTime:2020-03-03T08:00:00Z London
nextVal:true
point
schedule:
  ver:"2.0"
  end,date,val,dis,start,dateRule,weekdays,weekly,defaultEvent
  00:00:00,"*-01-01",F,"New Years",00:00:00,,,,
  00:00:00,,F,"Presidents Day",00:00:00,"3rd mon in feb",,,
  00:00:00,"*-04-18",F,"Good Friday",00:00:00,,,,
  00:00:00,,F,"Memorial Day",00:00:00,"last mon in may",,,
  00:00:00,"*-07-04",F,"Independence Day",00:00:00,,,,
  00:00:00,,F,"Labor Day",00:00:00,"1st mon in sep",,,
  00:00:00,,F,"Thanksgiving Day",00:00:00,"4th thu in nov",,,
  00:00:00,"*-12-25",F,"Christmas",00:00:00,,,,
  16:00:00,,T,"MON 08:00 am — 04:00 pm",08:00:00,,"mon",M,
  16:00:00,,T,"TUE 08:00 am — 04:00 pm",08:00:00,,"tue",M,
  16:00:00,,T,"WED 08:00 am — 04:00 pm",08:00:00,,"wed",M,
  16:00:00,,T,"THU 08:00 am — 04:00 pm",08:00:00,,"thu",M,
  16:00:00,,T,"FRI 08:00 am — 04:00 pm",08:00:00,,"fri",M,
  00:00:00,,F,,00:00:00,,"sun,mon,tue,wed,thu,fri,sat",,M
  
sp
---
id:@p:demo:r:1eeb1258-de8048f4 "JB Tower Vav-14 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:56.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:92
minVal:21
mod:2018-08-04T00:59:01.985Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0307-f6e26994 "City Center Vav-05 Rm Humidity"
air
cur
curStatus:ok
curVal:85.44188849932459%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:88
minVal:12
mod:2018-08-04T00:59:02.175Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb1258-d3e0caac "JB Tower AHU-2 MAT"
air
cur
curStatus:ok
curVal:59.41657125388203°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
mixed
mod:2018-08-04T00:59:01.97Z
navName:MAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb04d0-7fda294e "City Center AHU-4 EF"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
exhaust
fan
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.762Z
navName:EF
point
runStarts:4554
runTime:167h
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb15ec-934dfea2 "Pearl Tower Boiler HWS-T"
cur
curStatus:ok
curVal:92.30324963714979°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisRmt
hot
kind:Number
maxVal:99
minVal:14
mod:2018-08-04T00:59:02.25Z
navName:HWS-T
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
supply
temp
tz:Los_Angeles
unit:°F
water
---
id:@p:demo:r:1eeb0a2b-47d35969 "City Center Vav-29 Rm Humidity"
air
cur
curStatus:ok
curVal:99.5717188909355%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:03.542Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
ahuRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Cafe Lounge
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
hotWaterReheat
hvac
mod:2018-08-04T00:59:02.194Z
navName:Vav-01
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb1333-a54d345a "Pearl Tower ElecMeter KwReactiveC"
cur
curStatus:ok
curVal:22.539901864260436kVAR
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.797Z
navName:KwReactiveC
phase:C
point
power
reactive
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:kVAR
---
id:@p:demo:r:1eeb11ef-36d89a7b "JB Tower Vav-01 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:27.67340326260045%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:84
minVal:7
mod:2018-08-04T00:59:03.883Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38a8-e3479f0d "Laguna RTU-3 SAT"
air
cur
curStatus:ok
curVal:36.225363252830874°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:95
minVal:3
mod:2018-08-04T00:59:02.119Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb097b-736e01de "City Center Vav-17 Room Temp"
air
cur
curStatus:ok
curVal:39.144206270432264°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:84
minVal:8
mod:2018-08-04T00:59:00.876Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb38aa-e5ba9724 "Laguna RTU-4 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:75
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.268Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeDef:75
writeLevel:17
writeStatus:unbound
writeVal:75
zone
---
id:@p:demo:r:1eeb11ef-874f3da0 "JB Tower AHU-1 SAP"
air
cur
curStatus:ok
curVal:75.32158992399907inHg
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisAirFlow
kind:Number
maxVal:87
minVal:4
mod:2018-08-04T00:59:02.112Z
navName:SAP
point
precision:1
pressure
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:inHg
---
id:@p:demo:r:1eeb11ef-1677a3f9 "JB Tower Vav-04 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.943Z
navName:Occ Mode
occupied
point
runStarts:4533
runTime:174h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1258-a1428da5 "JB Tower Vav-11 Room Temp"
air
cur
curStatus:ok
curVal:82.63320942171877°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:84
minVal:8
mod:2018-08-04T00:59:02.23Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb0fe4-67b09956 "City Center ElecMeter Voltage BC"
cur
curStatus:ok
curVal:99.28750450644742V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:BC
mod:2018-08-04T00:59:03.485Z
navName:Voltage BC
point
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb1ca3-0612546d "Laguna RTU-1 SAT"
air
cur
curStatus:ok
curVal:60.83435758244485°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:01.91Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb1313-c61d4361 "Laguna ElecMeter Voltage BN"
cur
curStatus:ok
curVal:89.2214923813911V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:BN
mod:2018-08-04T00:59:02.078Z
navName:Voltage BN
point
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb1258-6c51d993 "JB Tower Vav-17 AirFlow"
air
cur
curStatus:ok
curVal:94.60058413496853cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.879Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb1258-dc3df0dd "JB Tower Vav-19 Room Temp"
air
cur
curStatus:ok
curVal:39.55787718687499°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:83
minVal:15
mod:2018-08-04T00:59:02.188Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb11ef-d963ed64 "JB Tower Vav-07 Rm Humidity"
air
cur
curStatus:ok
curVal:88.10529488081468%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:91
minVal:5
mod:2018-08-04T00:59:02.211Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb11ef-c2eac571 "JB Tower Vav-06 AirFlow"
air
cur
curStatus:ok
curVal:87.99397004790421cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:95
minVal:30
mod:2018-08-04T00:59:02.541Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0a1b-d5e55e37 "City Center Vav-23 SAT"
air
cur
curStatus:ok
curVal:79.96428596473478°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:01.221Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb1258-d622da56 "JB Tower Vav-19 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:79.57250270386845%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:80
minVal:20
mod:2018-08-04T00:59:01.907Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-2f688a51 "JB Tower Vav-14 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.947Z
navName:Occ Mode
occupied
point
runStarts:4493
runTime:168h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0955-00be85fa "City Center Vav-12 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.884Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0bf2-e779abc8 "City Center ElecMeter CurrentAverage"
cur
curStatus:ok
curVal:99.97600792903657A
current
currentAverage
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.538Z
navName:CurrentAverage
point
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb12c5-0784f801 "JB Tower ElecMeter CurrentB"
cur
curStatus:ok
curVal:89.2214923813911A
current
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.149Z
navName:CurrentB
phase:B
point
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb11ef-5a635530 "JB Tower Vav-04 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:80
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.812Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:80
writeLevel:17
writeStatus:unbound
writeVal:80
zone
---
id:@p:demo:r:1eeb11ef-11705cce "JB Tower AHU-1 MAT"
air
cur
curStatus:ok
curVal:48.44064844959805°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:75
minVal:30
mixed
mod:2018-08-04T00:59:02.035Z
navName:MAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb1313-7f9c2c76 "Laguna ElecMeter KwC"
cur
curStatus:ok
curVal:1109.463516042953kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.425Z
navName:KwC
phase:C
point
power
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeb38cb-41192337 "Malibu RTU-5 ZoneTemp"
air
cur
curStatus:ok
curVal:98.89642929773086°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:99
minVal:12
mod:2018-08-04T00:59:03.343Z
navName:ZoneTemp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb11ef-791074ef "JB Tower Vav-02 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:42.42195954989323%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:2
mod:2018-08-04T00:59:01.211Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
ahu
disMacro:"\$siteRef \$navName"
dxCool
equip
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
gasHeat
hvac
mod:2018-08-04T00:59:03.502Z
navName:RTU-3
rooftop
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
---
id:@p:demo:r:1eeb0a75-15d2ac3a "City Center Vav-37 AirFlow"
air
cur
curStatus:ok
curVal:24.15891658462137cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:90
minVal:5
mod:2018-08-04T00:59:01.389Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb03fb-b489f939 "City Center Vav-09 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:00.594Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-95eb3607 "JB Tower Vav-17 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.578Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a75-d2ee49f5 "City Center Vav-37 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:78
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:00.611Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:78
writeLevel:17
writeStatus:unbound
writeVal:78
zone
---
id:@p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
ahuRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Printer Room
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
hotWaterReheat
hvac
mod:2018-08-04T00:59:01.346Z
navName:Vav-33
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb12c5-e7a1a187 "JB Tower ElecMeter Voltage BN"
cur
curStatus:ok
curVal:99.8809532157826V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:BN
mod:2018-08-04T00:59:03.847Z
navName:Voltage BN
point
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb097b-72f0c05f "City Center Vav-20 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.814Z
navName:Occ Mode
occupied
point
runStarts:4579
runTime:166h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb097b-2b933dd8 "City Center Vav-16 SAT"
air
cur
curStatus:ok
curVal:79.99280237871096°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:01.337Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb38a8-77117099 "Laguna RTU-3 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:1
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.354Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeDef:1
writeLevel:17
writeStatus:unbound
writeVal:1
zone
---
id:@p:demo:r:1eeb097b-ec6abca5 "City Center Vav-17 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.026Z
navName:Occ Mode
occupied
point
runStarts:4544
runTime:173h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb11ef-fe97dd00 "JB Tower Vav-10 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:01.296Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb030e-d6c97ca3 "City Center Vav-06 SAT"
air
cur
curStatus:ok
curVal:86.46449067337356°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:91
minVal:7
mod:2018-08-04T00:59:01.32Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb024e-6837d28b "City Center Vav-01 SAT"
air
cur
curStatus:ok
curVal:32.525517209343256°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:83
minVal:14
mod:2018-08-04T00:59:01.697Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a2b-fc7030a0 "City Center Vav-27 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.898Z
navName:Occ Mode
occupied
point
runStarts:4568
runTime:166h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb15ac-3eeb50c0 "Laguna Beach, CA Temp"
dis:"Laguna Beach, CA Temp"
air
analytics
cur
curStatus:ok
curVal:55°F
his
hisEnd:2020-02-03T08:00:00-08:00 Los_Angeles
hisSize:1305
hisStart:2019-12-11T00:00:00-08:00 Los_Angeles
kind:Number
mod:2018-08-04T00:59:03.983Z
point
sensor
temp
tz:Los_Angeles
unit:°F
weatherPoint
weatherRef:@p:demo:r:1eeaef82-13548a65 "Laguna Beach, CA"
weatherSyncId:temp
---
id:@p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
ahuRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
coolOnly
description:Secretary Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
hvac
mod:2018-08-04T00:59:01.113Z
navName:Vav-29
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0a2b-d7e9d005 "City Center Vav-27 Room Temp"
air
cur
curStatus:ok
curVal:82.63320942171877°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
maxVal:84
minVal:8
mod:2018-08-04T00:59:03.774Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeafd2b-88b8146d "City Center AHU-1 VAV Max Room Temp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
kind:Number
maxRoomTemp
mod:2019-08-26T18:12:09.306Z
navName:VAV Max Room Temp
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-87e93043 "JB Tower Vav-12 Room Temp"
air
cur
curStatus:ok
curVal:75.68046730797482°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:80
minVal:0
mod:2018-08-04T00:59:01.456Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb04d0-9a3d8de8 "City Center AHU-4 RAT"
air
cur
curStatus:ok
curVal:96.97744745329436°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:97
minVal:3
mod:2018-08-04T00:59:04.167Z
navName:RAT
point
precision:1
return
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb04c4-eb34cae2 "City Center AHU-3 CHWV"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:89.59418195167153%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:97
minVal:3
mod:2018-08-04T00:59:00.768Z
navName:CHWV
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
water
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-3af23fde "Malibu RTU-3 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.549Z
navName:Occ Mode
occupied
point
runStarts:4554
runTime:168h
schedulable:15
scheduleRef:@p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0c57-10a34a3f "City Center ElecMeter Frequency"
cur
curStatus:ok
curVal:45.93404494306049Hz
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
freq
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.102Z
navName:Frequency
point
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:Hz
---
id:@p:demo:r:1f05b9c8-4a0334b6 "Pearl Tower Chiller CTP1 Status"
cur
curStatus:ok
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.191Z
navName:CTP1 Status
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
status
tz:Los_Angeles
---
id:@p:demo:r:1eeb0a75-191dcf81 "City Center Vav-38 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.667Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb04c4-4124fd2a "City Center AHU-3 EF"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
exhaust
fan
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.159Z
navName:EF
point
runStarts:4565
runTime:172h
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb03fb-de78f41d "City Center Vav-10 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:65°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:30
mod:2018-08-04T00:59:03.534Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-e173d022 "JB Tower Vav-05 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:55.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:84
minVal:27
mod:2018-08-04T00:59:03.548Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38a8-d0ed7db8 "Laguna RTU-3 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:58°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:16
mod:2018-08-04T00:59:01.599Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38cb-f7a596ce "Malibu RTU-4 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.648Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38cb-6db555e2 "Malibu RTU-5 Cool-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.697Z
navName:Cool-2
point
runStarts:4515
runTime:169h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:2
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb11ef-b21fb427 "JB Tower Vav-06 Rm Humidity"
air
cur
curStatus:ok
curVal:99.8809532157826%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:01.132Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb11ef-68788a06 "JB Tower Vav-02 SAT"
air
cur
curStatus:ok
curVal:79.78625135193423°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:04.131Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb15a0-e88c55a4 "Los Angeles, CA Humidity"
dis:"Los Angeles, CA Humidity"
air
analytics
cur
curStatus:ok
curVal:62%RH
his
hisEnd:2020-02-03T08:00:00-08:00 Los_Angeles
hisSize:1305
hisStart:2019-12-11T00:00:00-08:00 Los_Angeles
humidity
kind:Number
mod:2018-08-04T00:59:14.278Z
point
sensor
tz:Los_Angeles
unit:"%RH"
weatherPoint
weatherRef:@p:demo:r:1eeaef4e-2fce0f72 "Los Angeles, CA"
weatherSyncId:humidity
---
id:@p:demo:r:1eeb1258-f18e15b7 "JB Tower Vav-17 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:30cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:60
minVal:0
mod:2018-08-04T00:59:03.423Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0955-dc9a3452 "City Center Vav-13 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:92.12147016135269%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.759Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb04c4-88a908f8 "City Center AHU-3 RAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:91.97960673968109%
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:92
minVal:7
mod:2018-08-04T00:59:03.699Z
navName:RAD
point
precision:0
return
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-2f9f57e2 "Malibu RTU-4 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.901Z
navName:Occ Mode
occupied
point
runStarts:4499
runTime:175h
schedulable:15
scheduleRef:@p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb11ef-8cd2e467 "JB Tower Vav-08 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:89.89523882988868%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:2
mod:2018-08-04T00:59:04.24Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeafa43-3df10e87 "City Center AHU-1 MAT"
air
cur
curStatus:ok
curVal:79.9404766078913°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:80
minVal:30
mixed
mod:2018-08-04T00:59:01.098Z
navName:MAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb11ef-b206a066 "JB Tower Vav-01 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:69.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:99
minVal:40
mod:2018-08-04T00:59:00.304Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1a83-1803dcff "Laguna RTU-1 Cool-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.019Z
navName:Cool-1
point
runStarts:4517
runTime:169h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:1
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38cb-66f68804 "Malibu RTU-3 Filter"
air
cur
curStatus:ok
curVal:93.97065743341071%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
filter
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:97
minVal:7
mod:2018-08-04T00:59:01.963Z
navName:Filter
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:"%"
---
id:@p:demo:r:1eeb03fb-86392393 "City Center Vav-08 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.891Z
navName:Occ Mode
occupied
point
runStarts:4563
runTime:170h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb11ef-fe8af9cd "JB Tower Vav-02 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.181Z
navName:Occ Mode
occupied
point
runStarts:4561
runTime:170h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0a6a-8f4b2d75 "City Center Vav-31 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.996Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-edced941 "JB Tower Vav-13 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:73.53289542883465%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:80
minVal:20
mod:2018-08-04T00:59:02.997Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-1174a23f "JB Tower AHU-1 OAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:45.93404494306049%
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.538Z
navName:OAD
outside
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb097b-0a64d7be "City Center Vav-16 AirFlow"
air
cur
curStatus:ok
curVal:40.97921877688456cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:03.671Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
ahuRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Lobby
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
hotWaterReheat
hvac
mod:2018-08-04T00:59:01.524Z
navName:Vav-25
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb11ef-44a8f483 "JB Tower Vav-03 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:85
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.917Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
valve
writable
writeDef:85
writeLevel:17
writeStatus:unbound
writeVal:85
---
id:@p:demo:r:1eeb38ad-b89aa2b1 "Laguna RTU-5 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.958Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0955-3e909377 "City Center Vav-15 Rm Humidity"
air
cur
curStatus:ok
curVal:99.8809532157826%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:01.142Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb0a2b-c01bddb4 "City Center Vav-29 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:30
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:04.118Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeDef:30
writeLevel:17
writeStatus:unbound
writeVal:30
---
id:@p:demo:r:1eeb0afb-c085b47c "City Center Misc OSAT"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:48°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0ad1-bd012519 "City Center Misc"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisCollectInterval:15min
hisEnd:2020-03-02T08:45:00-08:00 Los_Angeles
hisSize:288
hisStart:2019-06-26T10:45:00-07:00 Los_Angeles
hisStatus:ok
kind:Number
mod:2018-08-04T00:59:04.125Z
navName:OSAT
outside
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:14
writeStatus:unbound
writeVal:48°F
---
id:@p:demo:r:1eeb0a75-61c13a0f "City Center Vav-40 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:50.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:92
minVal:9
mod:2018-08-04T00:59:04.142Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
ahuRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Support Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
hotWaterReheat
hvac
mod:2018-08-04T00:59:04.108Z
navName:Vav-04
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb11ef-811be201 "JB Tower Vav-03 AirFlow"
air
cur
curStatus:ok
curVal:87.99397004790421cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:95
minVal:30
mod:2018-08-04T00:59:01.567Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb1313-2d19ae37 "Laguna ElecMeter KwReactiveB"
cur
curStatus:ok
curVal:99.8809532157826kVAR
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.016Z
navName:KwReactiveB
phase:B
point
power
reactive
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:kVAR
---
id:@p:demo:r:1eeb0e89-2e9b3093 "City Center ElecMeter KwReactiveC"
cur
curStatus:ok
curVal:94.60058413496853kVAR
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:04.265Z
navName:KwReactiveC
phase:C
point
power
reactive
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:kVAR
---
id:@p:demo:r:1eeb0a1b-792df707 "City Center Vav-25 Rm Humidity"
air
cur
curStatus:ok
curVal:84.89881023341522%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:85
minVal:0
mod:2018-08-04T00:59:01.69Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeafc90-56c2a2fe "City Center AHU-1 VAV Avg Delta Temp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
avgDeltaTemp
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
kind:Number
mod:2019-08-26T18:12:09.306Z
navName:VAV Avg Delta Temp
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:Δ°F
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a75-454ed52f "City Center Vav-40 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:65
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:01.535Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeDef:65
writeLevel:17
writeStatus:unbound
writeVal:65
---
id:@p:demo:r:1eeb11ef-76131aac "JB Tower Vav-02 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:76
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:04.286Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:76
writeLevel:17
writeStatus:unbound
writeVal:76
zone
---
id:@p:demo:r:1eeb1333-6b7618a7 "Pearl Tower ElecMeter KwB"
cur
curStatus:ok
curVal:1025.6273835653997kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.961Z
navName:KwB
phase:B
point
power
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeb38a5-05bb18d3 "Laguna RTU-2 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:04.228Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb131e-b52f86ca "Malibu ElecMeter KwReactiveB"
cur
curStatus:ok
curVal:22.539901864260436kVAR
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.257Z
navName:KwReactiveB
phase:B
point
power
reactive
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:kVAR
---
id:@p:demo:r:1eeb12c5-e1dbab25 "JB Tower ElecMeter CurrentC"
cur
curStatus:ok
curVal:98.2015913443668A
current
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:03.05Z
navName:CurrentC
phase:C
point
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb1258-c0d67fda "JB Tower AHU-2 ZoneTemp"
air
cur
curStatus:ok
curVal:69.15558626099646°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:04.174Z
navName:ZoneTemp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb0a6a-53a01e3d "City Center Vav-34 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:43.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmtSp
kind:Number
maxVal:86
minVal:1
mod:2018-08-04T00:59:01.48Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38a5-27053714 "Laguna RTU-2 EffectiveSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:71
disMacro:"\$equipRef \$navName"
effective
equipRef:@p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:04.149Z
navName:EffectiveSp
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:71
writeLevel:17
writeStatus:unbound
writeVal:71
zone
---
id:@p:demo:r:1eeb0a75-ff243573 "City Center Vav-39 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.065Z
navName:Occ Mode
occupied
point
runStarts:4567
runTime:168h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1313-e5535150 "Laguna ElecMeter Power Factor B"
cur
curStatus:ok
curVal:85.92962641445672pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.396Z
navName:Power Factor B
pf
phase:B
point
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb1856-a2a92db8 "Pearl Tower Chiller CWS-T"
chilled
cur
curStatus:ok
curVal:94.98560475742194°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisRmt
kind:Number
leaving
maxVal:95
minVal:35
mod:2018-08-04T00:59:01.956Z
navName:CWS-T
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
temp
tz:Los_Angeles
unit:°F
water
---
id:@p:demo:r:1eeb38cb-32fda2bd "Malibu RTU-5 ZoneTempSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:00.971Z
navName:ZoneTempSp
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:72
writeLevel:17
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb11ef-d4572eb2 "JB Tower Vav-04 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:04.034Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
ahu
disMacro:"\$siteRef \$navName"
dxCool
equip
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
gasHeat
hvac
mod:2018-08-04T00:59:01.873Z
navName:RTU-4
rooftop
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
---
id:@p:demo:r:1eeb1258-e4adc1e7 "JB Tower Vav-11 SAT"
air
cur
curStatus:ok
curVal:90.90000070125738°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:91
minVal:7
mod:2018-08-04T00:59:03.796Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb38a8-5ab03e11 "Laguna RTU-3 Cool-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.936Z
navName:Cool-2
point
runStarts:4576
runTime:169h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:2
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1f0562c9-58a120da "Malibu Misc"
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
misc
mod:2018-08-04T00:59:01.743Z
navName:Misc
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
---
id:@p:demo:r:1eeb0a6a-37756847 "City Center Vav-31 SAT"
air
cur
curStatus:ok
curVal:94.89047695852°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:95
minVal:3
mod:2018-08-04T00:59:01.076Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb38aa-e52d3733 "Laguna RTU-4 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:04.089Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38cb-91043f1b "Malibu RTU-2 Cool-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.412Z
navName:Cool-2
point
runStarts:4493
runTime:174h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:2
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb1313-827c15a6 "Laguna ElecMeter CurrentB"
cur
curStatus:ok
curVal:99.28750450644742A
current
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:03.084Z
navName:CurrentB
phase:B
point
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb38cb-abed447a "Malibu RTU-3 SAP"
air
cur
curStatus:ok
curVal:22.539901864260436inHg
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:03.373Z
navName:SAP
point
precision:1
pressure
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:inHg
---
id:@p:demo:r:1eeb38cb-1970c9e7 "Malibu RTU-1 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:58°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:16
mod:2018-08-04T00:59:03.376Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-d4e2ebfb "JB Tower Vav-19 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:01.654Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb1258-465cb6fa "JB Tower Vav-14 Rm Humidity"
air
cur
curStatus:ok
curVal:22.539901864260436%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:03.218Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb131e-ef947942 "Malibu ElecMeter Voltage BC"
cur
curStatus:ok
curVal:92.12147016135269V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:BC
mod:2018-08-04T00:58:59.93Z
navName:Voltage BC
point
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeafcc4-33c5a1cf "City Center AHU-1 VAV Avg Room Temp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
avgRoomTemp
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
kind:Number
mod:2019-08-26T18:12:09.306Z
navName:VAV Avg Room Temp
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a75-78bc27a3 "City Center Vav-39 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:03.307Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
ahuRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
coolOnly
description:Training Room
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
hvac
mod:2018-08-04T00:59:01.404Z
navName:Vav-06
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb1258-d16f6d8d "JB Tower Vav-12 AirFlow"
air
cur
curStatus:ok
curVal:29.72474870336396cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:77
minVal:3
mod:2018-08-04T00:59:00.428Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0a2b-efa497bc "City Center Vav-28 Room Temp"
air
cur
curStatus:ok
curVal:36.344228175465936°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
maxVal:83
minVal:15
mod:2018-08-04T00:59:03.29Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb11ef-965f4eac "JB Tower Vav-09 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:77
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.95Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeDef:77
writeLevel:17
writeStatus:unbound
writeVal:77
zone
---
id:@p:demo:r:1eeb1313-1105c863 "Laguna ElecMeter kWhMonthly"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
curVal:38114.31287112204
disMacro:"\$equipRef \$navName"
energy
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2020-02-27T20:44:14.708Z
navName:kWhMonthly
noDemoMode
point
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:kWh
writable
writeDef:837.9873471353778kWh
writeLevel:14
writeStatus:unbound
writeVal:38114.31287112204
---
id:@p:demo:r:1eeb0a2b-c5f8b828 "City Center Vav-26 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:00.901Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb15a7-c765027b "Malibu, CA Sunrise/Sunset"
dis:"Malibu, CA Sunrise/Sunset"
analytics
cur
curStatus:ok
curVal:true
his
hisEnd:2020-02-03T06:51:00-08:00 Los_Angeles
hisSize:109
hisStart:2019-12-11T06:50:00-08:00 Los_Angeles
kind:Bool
mod:2018-08-04T00:59:02.658Z
point
sensor
sunrise
tz:Los_Angeles
weatherPoint
weatherRef:@p:demo:r:1eeaefa3-e8b517a0 "Malibu, CA"
weatherSyncId:sunrise
---
id:@p:demo:r:1eeb0a1b-9c0794e7 "City Center Vav-23 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:62.5cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:97
minVal:28
mod:2018-08-04T00:59:03.25Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb03fb-9bcd4393 "City Center Vav-10 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:56°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
maxVal:97
minVal:15
mod:2018-08-04T00:58:59.914Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38cb-6c021024 "Malibu RTU-4 Filter"
air
cur
curStatus:ok
curVal:91.97065743341071%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
filter
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:95
minVal:5
mod:2018-08-04T00:59:00.916Z
navName:Filter
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:"%"
---
id:@p:demo:r:1eeb0a1b-1c67e211 "City Center Vav-25 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:74.56282974315985%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:82
minVal:13
mod:2018-08-04T00:59:01.651Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb12c5-57a7564f "JB Tower ElecMeter Power Factor A"
cur
curStatus:ok
curVal:45.93404494306049pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.638Z
navName:Power Factor A
pf
phase:A
point
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb11ef-15b009a2 "JB Tower Vav-02 AirFlow"
air
cur
curStatus:ok
curVal:65.43045269358456cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:70
minVal:12
mod:2018-08-04T00:59:01.684Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0a1b-5cc59793 "City Center Vav-23 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:75
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.63Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:75
writeLevel:17
writeStatus:unbound
writeVal:75
zone
---
id:@p:demo:r:1eeb0307-cdeb4570 "City Center Vav-02 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:64°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:95
minVal:33
mod:2018-08-04T00:59:03.39Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1543-60acb916 "Pearl Tower Boiler HW Temp Delta"
cur
curStatus:ok
curVal:88.51550306438425Δ°F
delta
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisRmt
hot
kind:Number
maxVal:89
minVal:21
mod:2018-08-04T00:59:03.029Z
navName:HW Temp Delta
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
temp
tz:Los_Angeles
unit:Δ°F
water
---
id:@p:demo:r:1eeb11ef-24bfe51f "JB Tower Vav-05 SAT"
air
cur
curStatus:ok
curVal:63.78021348291815°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:01.624Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb38a5-2e6c625a "Laguna RTU-2 SAP"
air
cur
curStatus:ok
curVal:24.90492639819533inHg
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisAirFlow
kind:Number
maxVal:83
minVal:8
mod:2018-08-04T00:59:01.661Z
navName:SAP
point
precision:1
pressure
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:inHg
---
id:@p:demo:r:1eeb0a2b-9e247031 "City Center Vav-30 Rm Humidity"
air
cur
curStatus:ok
curVal:81.73048344799633%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:91
minVal:5
mod:2018-08-04T00:58:59.777Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb1258-7524720b "JB Tower AHU-2 CHWV"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:31.478860532571893%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:10
mod:2018-08-04T00:59:00.8Z
navName:CHWV
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
valve
water
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a1b-ac4fcb53 "City Center Vav-24 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:55.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:84
minVal:27
mod:2018-08-04T00:59:00.465Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-6617e881 "City Center Vav-22 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.189Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-126c34ff "JB Tower Vav-07 Room Temp"
air
cur
curStatus:ok
curVal:72.43076629202847°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:02.972Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb03fb-d387fab1 "City Center Vav-07 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:25
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:00.28Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeDef:25
writeLevel:17
writeStatus:unbound
writeVal:25
---
id:@p:demo:r:1eeb1774-49328d2d "Pearl Tower Chiller CTP2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.416Z
navName:CTP2
point
pump
runStarts:4486
runTime:176h
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38cb-123e2f58 "Malibu RTU-2 EffectiveSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:68
disMacro:"\$equipRef \$navName"
effective
equipRef:@p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:00.392Z
navName:EffectiveSp
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:68
writeLevel:17
writeStatus:unbound
writeVal:68
zone
---
id:@p:demo:r:1eeb0955-c1336a60 "City Center Vav-15 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:75.15073849011969%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:85
minVal:15
mod:2018-08-04T00:59:03.475Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-c34b3781 "JB Tower AHU-1 VAV Avg Delta Airflow"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
avgDeltaAirflow
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
kind:Number
mod:2019-08-26T18:12:09.306Z
navName:VAV Avg Delta Airflow
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0955-b0d53f68 "City Center Vav-12 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:99.97600792903657%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.737Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1333-2f4b752c "Pearl Tower ElecMeter kWhCost"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
curVal:0.13$
disMacro:"\$equipRef \$navName"
elecCost
energyCost
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:59.606Z
navName:kWhCost
noDemoMode
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:"\$"
writable
writeDef:0.13$
writeLevel:17
writeStatus:unbound
writeVal:0.13$
---
id:@p:demo:r:1eeb0955-c4969daf "City Center Vav-11 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:14
mod:2018-08-04T00:59:01.103Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
ahuRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
coolOnly
description:Staff Rooms
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
hvac
mod:2018-08-04T00:58:59.668Z
navName:Vav-09
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0a1b-b5fb6d69 "City Center Vav-25 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:99
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:03.032Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeDef:99
writeLevel:17
writeStatus:unbound
writeVal:99
---
id:@p:demo:r:1eeb0c1a-10fe68e9 "City Center ElecMeter CurrentTotal"
cur
curStatus:ok
curVal:99.5717188909355A
current
currentTotal
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.043Z
navName:CurrentTotal
point
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb11ef-eafb1e4d "JB Tower Vav-01 AirFlow"
air
cur
curStatus:ok
curVal:36.11452527481617cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:03.156Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
ahuRef:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
coolOnly
description:Boss Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
hvac
mod:2018-08-04T00:59:02.593Z
navName:Vav-19
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb04c4-ee1c0f1f "City Center AHU-3 SAT"
air
cur
curStatus:ok
curVal:45.69449101071174°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
maxVal:83
minVal:14
mod:2018-08-04T00:58:59.61Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb097b-0a15f60c "City Center Vav-16 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:31.388570846273435%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.932Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb097b-c0fb685b "City Center Vav-19 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:30cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:60
minVal:0
mod:2018-08-04T00:59:00.534Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0955-0726d4bf "City Center Vav-11 Rm Humidity"
air
cur
curStatus:ok
curVal:39.043938201601414%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:85
minVal:0
mod:2018-08-04T00:59:02.531Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb1258-86577ed4 "JB Tower Vav-15 Room Temp"
air
cur
curStatus:ok
curVal:79.52876893408612°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:00.893Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb0d36-6017a549 "City Center ElecMeter KwB"
cur
curStatus:ok
curVal:1112.4710364406396kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.889Z
navName:KwB
phase:B
point
power
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
ahuRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
coolOnly
description:Graphics Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
hvac
mod:2018-08-04T00:59:02.519Z
navName:Vav-26
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
ahuRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
coolOnly
description:Cafe Lounge
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
hvac
mod:2018-08-04T00:59:03.558Z
navName:Vav-30
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb12c5-5cc06baf "JB Tower ElecMeter Voltage AB"
cur
curStatus:ok
curVal:45.93404494306049V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:AB
mod:2018-08-04T00:59:02.555Z
navName:Voltage AB
point
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb1258-abb71f5b "JB Tower Vav-13 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:51.5cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:93
minVal:10
mod:2018-08-04T00:59:03.101Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb15a0-419e19d7 "Los Angeles, CA Sunrise/Sunset"
dis:"Los Angeles, CA Sunrise/Sunset"
analytics
cur
curStatus:ok
curVal:true
his
hisEnd:2020-02-03T06:49:00-08:00 Los_Angeles
hisSize:109
hisStart:2019-12-11T06:48:00-08:00 Los_Angeles
kind:Bool
mod:2018-08-04T00:59:03.097Z
point
sensor
sunrise
tz:Los_Angeles
weatherPoint
weatherRef:@p:demo:r:1eeaef4e-2fce0f72 "Los Angeles, CA"
weatherSyncId:sunrise
---
id:@p:demo:r:1eeb04ad-a0c88670 "City Center AHU-2 SAF"
air
cur
curStatus:ok
curVal:61.97988705624033cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:70
minVal:13
mod:2018-08-04T00:58:59.874Z
navName:SAF
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb03fb-d0bca398 "City Center Vav-07 Rm Humidity"
air
cur
curStatus:ok
curVal:79.98512491600266%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:80
minVal:18
mod:2018-08-04T00:59:03.517Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb0a2b-6628ead8 "City Center Vav-30 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:47°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmtSp
kind:Number
maxVal:84
minVal:10
mod:2018-08-04T00:59:03.132Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0307-ae9796da "City Center Vav-05 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:77.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:55
mod:2018-08-04T00:59:00.793Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb097b-8e2950c8 "City Center Vav-19 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.472Z
navName:Occ Mode
occupied
point
runStarts:4556
runTime:171h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0ff9-b92fb8ea "City Center ElecMeter Voltage BN"
cur
curStatus:ok
curVal:22.539901864260436V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:BN
mod:2018-08-04T00:58:59.353Z
navName:Voltage BN
point
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb04c4-d52d4ef7 "City Center AHU-3 RAT"
air
cur
curStatus:ok
curVal:90.89761976557304°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
maxVal:91
minVal:5
mod:2018-08-04T00:59:01.178Z
navName:RAT
point
precision:1
return
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb1313-7f4d365a "Laguna ElecMeter Power Factor C"
cur
curStatus:ok
curVal:22.539901864260436pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.497Z
navName:Power Factor C
pf
phase:C
point
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb38cb-9cd4c43d "Malibu RTU-3 Heat-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.623Z
navName:Heat-2
point
runStarts:4535
runTime:169h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:2
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-54b33cba "Malibu RTU-4 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:55.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:84
minVal:27
mod:2018-08-04T00:59:02.975Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0225-0f9b8f7d "City Center Vav-01 Room Temp"
air
cur
curStatus:ok
curVal:35.44703920886029°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:84
minVal:8
mod:2018-08-04T00:59:03.359Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb0a6a-df785ff5 "City Center Vav-32 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:87.54328898893712%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:89
minVal:8
mod:2018-08-04T00:58:59.716Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb03fb-3e958cae "City Center Vav-10 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.743Z
navName:Occ Mode
occupied
point
runStarts:4541
runTime:173h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1258-293c2e55 "JB Tower Vav-11 Rm Humidity"
air
cur
curStatus:ok
curVal:86.63320942171877%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:88
minVal:12
mod:2018-08-04T00:59:00.444Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb1258-b7963cc9 "JB Tower Vav-20 AirFlow"
air
cur
curStatus:ok
curVal:87.69163760147356cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:88
minVal:16
mod:2018-08-04T00:59:00.377Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0a2b-cde007f1 "City Center Vav-26 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:77.45504466697376%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:85
minVal:15
mod:2018-08-04T00:59:00.65Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a6a-32d02ea7 "City Center Vav-31 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:48.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:11
mod:2018-08-04T00:59:00.325Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38cb-97dec33b "Malibu RTU-1 ZoneTemp"
air
cur
curStatus:ok
curVal:30.16371809914338°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:96
minVal:6
mod:2018-08-04T00:59:01.092Z
navName:ZoneTemp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb1258-c4c35f5c "JB Tower Vav-12 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:52°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:97
minVal:7
mod:2018-08-04T00:59:03.404Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a75-43b2fe4f "City Center Vav-37 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:47.56042696583629%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:80
minVal:20
mod:2018-08-04T00:59:02.547Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb12c5-e41bc35a "JB Tower ElecMeter Voltage LN Avrg"
cur
curStatus:ok
curVal:22.539901864260436V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:LN
mod:2018-08-04T00:59:00.838Z
navName:Voltage LN Avrg
point
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:V
volt
voltAverage
---
id:@p:demo:r:1eeb11ef-933fe6bb "JB Tower Vav-02 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:75cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:100
minVal:50
mod:2018-08-04T00:58:59.313Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-1275aaa5 "JB Tower Vav-07 AirFlow"
air
cur
curStatus:ok
curVal:98.2015913443668cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:59.984Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb38a8-fa32dc0f "Laguna RTU-3 ZoneTemp"
air
cur
curStatus:ok
curVal:51.962619100462625°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:99
minVal:12
mod:2018-08-04T00:58:59.981Z
navName:ZoneTemp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb03fb-0dbad63a "City Center Vav-09 Rm Humidity"
air
cur
curStatus:ok
curVal:22.539901864260436%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:00.693Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb0a1b-e8e04324 "City Center Vav-25 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:93
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.807Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeDef:93
writeLevel:17
writeStatus:unbound
writeVal:93
zone
---
id:@p:demo:r:1eeb04c4-89de7d35 "City Center AHU-3 SF"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
discharge
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
fan
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.858Z
navName:SF
point
runStarts:4601
runTime:162h
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeaf9d3-760d01cc "City Center AHU-1 Filter"
air
cur
curStatus:ok
curVal:31.388570846273435%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
filter
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.07Z
navName:Filter
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
---
id:@p:demo:r:1eeb1333-5cbd4922 "Pearl Tower ElecMeter Voltage BN"
cur
curStatus:ok
curVal:92.12147016135269V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:BN
mod:2018-08-04T00:59:00.616Z
navName:Voltage BN
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb11ef-de60bfbe "JB Tower Vav-09 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.803Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a6a-16003bee "City Center Vav-34 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.044Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-06202d9e "JB Tower Vav-13 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.505Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb03fb-0b4a105d "City Center Vav-08 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:57.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:25
mod:2018-08-04T00:59:02.655Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1333-c702fdd2 "Pearl Tower ElecMeter Frequency"
cur
curStatus:ok
curVal:92.12147016135269Hz
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
freq
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.472Z
navName:Frequency
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:Hz
---
id:@p:demo:r:1eeb1313-cf58457f "Laguna ElecMeter KwB"
cur
curStatus:ok
curVal:961.8460730307829kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.913Z
navName:KwB
phase:B
point
power
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeb097b-fbf359cb "City Center Vav-16 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:64°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:95
minVal:33
mod:2018-08-04T00:59:00.855Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-3727dc3f "City Center Vav-24 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:59.877Z
navName:Occ Mode
occupied
point
runStarts:4562
runTime:172h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38a8-5a38a9fd "Laguna RTU-3 Heat-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.794Z
navName:Heat-1
point
runStarts:4544
runTime:170h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:1
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb0955-cc1db39d "City Center Vav-12 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:36.11452527481617%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.741Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0955-1a74f2d2 "City Center Vav-15 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:76.56381441133335%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:82
minVal:13
mod:2018-08-04T00:58:59.144Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0ad1-bd012519 "City Center Misc"
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
misc
mod:2018-08-04T00:59:00.844Z
navName:Misc
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
---
id:@p:demo:r:1eeb38cb-adc79303 "Malibu RTU-2 ZoneTempSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:75
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:02.883Z
navName:ZoneTempSp
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:75
writeLevel:17
writeStatus:unbound
writeVal:75
zone
---
id:@p:demo:r:1eeb1333-91ae21e2 "Pearl Tower ElecMeter KwApparentB"
apparent
cur
curStatus:ok
curVal:92.12147016135269kVA
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:59.408Z
navName:KwApparentB
phase:B
point
power
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:kVA
---
id:@p:demo:r:1eeb12c5-8723e271 "JB Tower ElecMeter KwB"
cur
curStatus:ok
curVal:905.2213846583143kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.067Z
navName:KwB
phase:B
point
power
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeafe66-f45f0e5c "City Center AHU-1 ZoneTempSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:02.845Z
navName:ZoneTempSp
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
ahuRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Kitchen
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
hotWaterReheat
hvac
mod:2018-08-04T00:59:03.223Z
navName:Vav-22
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0a75-b91ae60a "City Center Vav-37 Room Temp"
air
cur
curStatus:ok
curVal:30.327133267697096°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:83
minVal:15
mod:2018-08-04T00:58:59.55Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb1258-f966eead "JB Tower Vav-15 AirFlow"
air
cur
curStatus:ok
curVal:42.00245819786764cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:88
minVal:16
mod:2018-08-04T00:59:02.706Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0a2b-1b2c4a85 "City Center Vav-28 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:43.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmtSp
kind:Number
maxVal:86
minVal:1
mod:2018-08-04T00:59:02.838Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb097b-6ec45bc7 "City Center Vav-19 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.62Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-afc8b83c "City Center Vav-24 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.56Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:50
writeLevel:17
writeStatus:unbound
writeVal:50
zone
---
id:@p:demo:r:1eeb0955-d9717eb3 "City Center Vav-11 AirFlow"
air
cur
curStatus:ok
curVal:94.60058413496853cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.761Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb1258-fe4a2cdf "JB Tower Vav-18 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:62.5cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:97
minVal:28
mod:2018-08-04T00:58:59.108Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
ahuRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
coolOnly
description:Boss Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
hvac
mod:2018-08-04T00:59:02.854Z
navName:Vav-28
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb01fe-380485ec "City Center Vav-01 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:58:59.686Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-777a2edc "JB Tower Vav-20 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.341Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38ad-2ff9a5fa "Laguna RTU-5 Heat-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.846Z
navName:Heat-2
point
runStarts:4563
runTime:168h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:2
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0307-1f3089a1 "City Center Vav-03 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:75.70054913367115%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:84
minVal:7
mod:2018-08-04T00:58:59.709Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0955-173b70ea "City Center Vav-13 Rm Humidity"
air
cur
curStatus:ok
curVal:31.97473915584147%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:80
minVal:18
mod:2018-08-04T00:59:02.428Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb0a2b-60a11716 "City Center Vav-27 Rm Humidity"
air
cur
curStatus:ok
curVal:99.28750450644742%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:02.693Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb15b0-60da59ed "San Francisco, CA Cond"
dis:"San Francisco, CA Cond"
analytics
cur
curStatus:ok
curVal:clear
his
hisEnd:2020-02-03T08:00:00-08:00 Los_Angeles
hisSize:1305
hisStart:2019-12-11T00:00:00-08:00 Los_Angeles
kind:Str
mod:2018-08-04T00:59:04.429Z
point
sensor
tz:Los_Angeles
weatherCond
weatherPoint
weatherRef:@p:demo:r:1eeaef96-81fdbfca "San Francisco, CA"
weatherSyncId:condition
---
id:@p:demo:r:1eeb159a-31ca77d9 "Las Vegas, NV Temp"
dis:"Las Vegas, NV Temp"
air
analytics
cur
curStatus:ok
curVal:48°F
his
hisEnd:2020-02-03T08:00:00-08:00 Los_Angeles
hisSize:1305
hisStart:2019-12-11T00:00:00-08:00 Los_Angeles
kind:Number
mod:2018-08-04T00:59:02.353Z
point
sensor
temp
tz:Los_Angeles
unit:°F
weatherPoint
weatherRef:@p:demo:r:1eeaef71-476252a2 "Las Vegas, NV"
weatherSyncId:temp
---
id:@p:demo:r:1eeb0a2b-61790b7d "City Center Vav-27 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:74
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:02.576Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:74
writeLevel:17
writeStatus:unbound
writeVal:74
zone
---
id:@p:demo:r:1eeb1313-93a8215f "Laguna ElecMeter Power Factor A"
cur
curStatus:ok
curVal:45.93404494306049pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.848Z
navName:Power Factor A
pf
phase:A
point
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb0307-956b711c "City Center Vav-02 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:02.348Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0307-966e8079 "City Center Vav-03 Rm Humidity"
air
cur
curStatus:ok
curVal:79.73446571238%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:80
minVal:18
mod:2018-08-04T00:59:00.108Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb131e-7af09992 "Malibu ElecMeter KwC"
cur
curStatus:ok
curVal:1064.7402867582803kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.778Z
navName:KwC
phase:C
point
power
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeb1258-b76eeab1 "JB Tower Vav-16 SAT"
air
cur
curStatus:ok
curVal:85.08377299087981°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:95
minVal:3
mod:2018-08-04T00:59:00.27Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb1258-b126f843 "JB Tower AHU-2 MAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:90.41049651472323%
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:95
minVal:10
mixed
mod:2018-08-04T00:58:59.511Z
navName:MAD
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-c9467667 "JB Tower AHU-1 VAV Max Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
kind:Number
maxDamper
mod:2019-08-26T18:12:09.306Z
navName:VAV Max Damper
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0282-9f031f3c "City Center Vav-01 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.871Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
ahuRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
coolOnly
description:Kitchen
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
hvac
mod:2018-08-04T00:58:59.522Z
navName:Vav-18
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0a1b-ad207a6b "City Center Vav-21 Room Temp"
air
cur
curStatus:ok
curVal:28.4049175059433°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
maxVal:84
minVal:8
mod:2018-08-04T00:59:02.842Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
ahuRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Lobby
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
hotWaterReheat
hvac
mod:2018-08-04T00:59:02.912Z
navName:Vav-35
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb38cb-67d82d3a "Malibu RTU-2 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:59.853Z
navName:Occ Mode
occupied
point
runStarts:4546
runTime:174h
schedulable:15
scheduleRef:@p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1333-129442cf "Pearl Tower ElecMeter KwApparentC"
apparent
cur
curStatus:ok
curVal:45.93404494306049kVA
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.247Z
navName:KwApparentC
phase:C
point
power
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:kVA
---
id:@p:demo:r:1eeb11ef-4a0be551 "JB Tower AHU-1 MAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:15
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mixed
mod:2018-08-04T00:59:00.259Z
navName:MAD
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeDef:15
writeLevel:17
writeStatus:unbound
writeVal:15
---
id:@p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
dis:Sport Weekend
curStatus:ok
curVal:false
kind:Bool
mod:2018-08-04T00:59:02.317Z
nextTime:2020-03-07T08:00:00Z London
nextVal:true
point
schedule:
  ver: "2.0"
  dis,weekly,weekdays,start,end,val,defaultEvent
  "SUN 08:00 am  04:00 pm",M,"sun",08:00:00,16:00:00,T,
  "SAT 08:00 am — 04:00 pm",M,"sat",08:00:00,16:00:00,T,
  ,,"sun,mon,tue,wed,thu,fri,sat",00:00:00,00:00:00,F,M
  
sp
---
id:@p:demo:r:1eeb12c5-e5b0a574 "JB Tower ElecMeter Voltage AN"
cur
curStatus:ok
curVal:96.6340638149008V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:AN
mod:2018-08-04T00:59:02.894Z
navName:Voltage AN
point
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb0a1b-e62962c7 "City Center Vav-21 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:99.8809532157826%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:58.886Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb04ad-5fedcd4e "City Center AHU-2 ZoneTempSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:79
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:58:59.818Z
navName:ZoneTempSp
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:79
writeLevel:17
writeStatus:unbound
writeVal:79
zone
---
id:@p:demo:r:1eeb097b-2739276f "City Center Vav-17 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:62.5cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:97
minVal:28
mod:2018-08-04T00:59:02.801Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-f912815b "JB Tower Vav-17 Room Temp"
air
cur
curStatus:ok
curVal:42.42428783285743°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:79
minVal:29
mod:2018-08-04T00:59:00.483Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb0955-26403f98 "City Center Vav-14 AirFlow"
air
cur
curStatus:ok
curVal:99.97600792903657cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:58.881Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeafb68-1c1d314f "City Center AHU-1 SF"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
discharge
enum:"OFF,ON"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
fan
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.455Z
navName:SF
point
runStarts:4541
runTime:168h
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb0a1b-0fac2a54 "City Center Vav-25 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:58°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:16
mod:2018-08-04T00:58:59.133Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0955-eda6b624 "City Center Vav-13 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.538Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a2b-f04f32ef "City Center Vav-26 Room Temp"
air
cur
curStatus:ok
curVal:72.43076629202847°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:02.361Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb097b-c1c97aa6 "City Center Vav-17 Rm Humidity"
air
cur
curStatus:ok
curVal:99.28750450644742%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:02.717Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeafb4d-a0093a97 "City Center AHU-1 SAT"
air
cur
curStatus:ok
curVal:79.96428596473478°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:58:59.558Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb131e-7bb4323a "Malibu ElecMeter Power Factor B"
cur
curStatus:ok
curVal:22.539901864260436pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.118Z
navName:Power Factor B
pf
phase:B
point
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb38cb-047ba0b8 "Malibu RTU-5 Cool-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.134Z
navName:Cool-1
point
runStarts:4609
runTime:169h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:1
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb03fb-73e12560 "City Center Vav-10 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:51.5cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:93
minVal:10
mod:2018-08-04T00:59:00.487Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
ahuRef:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Bathroom
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
hotWaterReheat
hvac
mod:2018-08-04T00:58:59.744Z
navName:Vav-15
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb38cb-12ed4d92 "Malibu RTU-2 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.395Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a6a-2c1baa34 "City Center Vav-32 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.694Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0ea2-934cb6b3 "City Center ElecMeter KwTotal"
cur
curStatus:ok
curVal:1005.2078166597521kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:59.678Z
navName:KwTotal
point
power
powerTotal
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeb0307-911c9c60 "City Center Vav-03 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:48.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:11
mod:2018-08-04T00:59:02.511Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-9852fe75 "JB Tower Vav-17 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:59.531Z
navName:Occ Mode
occupied
point
runStarts:4544
runTime:166h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1333-7cac1636 "Pearl Tower ElecMeter Power Factor B"
cur
curStatus:ok
curVal:99.28750450644742pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.394Z
navName:Power Factor B
pf
phase:B
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb1258-4c614a75 "JB Tower Vav-13 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:02.755Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb0a6a-6ac65879 "City Center Vav-34 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.273Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0955-f7b66716 "City Center Vav-11 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:81.50837810944873%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:82
minVal:13
mod:2018-08-04T00:59:00.016Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0173-0c371888 "City Center Vav-01 Rm Humidity"
air
cur
curStatus:ok
curVal:99.97600792903657%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:58:59.379Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb0307-cbedbbe3 "City Center Vav-04 AirFlow"
air
cur
curStatus:ok
curVal:85.41049651472323cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:90
minVal:5
mod:2018-08-04T00:58:59.386Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0955-39576113 "City Center Vav-14 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:01.562Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38cb-90cb447a "Malibu RTU-2 Fan"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
discharge
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
fan
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:04.186Z
navName:Fan
point
runStarts:4488
runTime:177h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb097b-09ff7029 "City Center Vav-19 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:57.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:25
mod:2018-08-04T00:58:59.141Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a6a-c85d84bc "City Center Vav-35 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:30cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:60
minVal:0
mod:2018-08-04T00:58:59.882Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-9950dc2c "Malibu RTU-2 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:46°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:6
mod:2018-08-04T00:59:00.257Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb03fb-0bb9c6e1 "City Center Vav-08 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:80.26940882892679%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:89
minVal:8
mod:2018-08-04T00:58:59.101Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-6d537d2e "Malibu RTU-5 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:64°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:95
minVal:33
mod:2018-08-04T00:59:01.671Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38a5-4c960aac "Laguna RTU-2 OAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:32.50525659549703%
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:97
minVal:3
mod:2018-08-04T00:59:01.33Z
navName:OAD
outside
point
precision:0
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-ffdaba66 "JB Tower Vav-03 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.9Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-14d4f482 "City Center Vav-21 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:52.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:89
minVal:16
mod:2018-08-04T00:59:00.251Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1333-64954278 "Pearl Tower ElecMeter CurrentA"
cur
curStatus:ok
curVal:99.97600792903657A
current
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.376Z
navName:CurrentA
phase:A
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb030e-50cf5500 "City Center Vav-06 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.373Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1853-74ed46d2 "Pearl Tower Chiller CWR-T"
chilled
cur
curStatus:ok
curVal:82.24251455647344°F
disMacro:"\$equipRef \$navName"
entering
equipRef:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisRmt
kind:Number
maxVal:85
minVal:50
mod:2018-08-04T00:59:03.989Z
navName:CWR-T
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
temp
tz:Los_Angeles
unit:°F
water
---
id:@p:demo:r:1eeb11ef-2268f8fe "JB Tower AHU-1 VAV Max Room Temp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
kind:Number
maxRoomTemp
mod:2019-08-26T18:12:09.306Z
navName:VAV Max Room Temp
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a75-dc188a8d "City Center Vav-40 SAT"
air
cur
curStatus:ok
curVal:37.336201230845575°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:91
minVal:7
mod:2018-08-04T00:58:59.187Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb030e-d694b38b "City Center Vav-06 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:65°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:30
mod:2018-08-04T00:58:59.505Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a2b-3887343c "City Center Vav-30 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:59.115Z
navName:Occ Mode
occupied
point
runStarts:4593
runTime:169h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38cb-c9803c0b "Malibu RTU-5 Heat-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.209Z
navName:Heat-1
point
runStarts:4525
runTime:177h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:1
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1f0562be-2aea3a75 "Laguna Misc"
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
misc
mod:2018-08-04T00:58:59.203Z
navName:Misc
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
---
id:@p:demo:r:1eeb097b-44c047a0 "City Center Vav-20 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:77.6180712447219%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:2
mod:2018-08-04T00:58:59.195Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb030e-dc0a3716 "City Center Vav-06 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:84.5012531545132%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:85
minVal:15
mod:2018-08-04T00:58:59.169Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-c5ac5c92 "Malibu RTU-3 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:58°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:16
mod:2018-08-04T00:59:04.28Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb131e-3fcb1613 "Malibu ElecMeter CurrentB"
cur
curStatus:ok
curVal:94.60058413496853A
current
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:58.907Z
navName:CurrentB
phase:B
point
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb11ef-933a10f0 "JB Tower Vav-09 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:75cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:100
minVal:50
mod:2018-08-04T00:59:00.139Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-89c526d7 "JB Tower AHU-1 Total Vavs"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
kind:Number
mod:2019-08-26T18:12:09.306Z
navName:Total Vavs
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
totalEquip
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38a5-ee32055d "Laguna RTU-2 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:58.925Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-8bb3700a "JB Tower AHU-1 EF"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
exhaust
fan
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.18Z
navName:EF
point
runStarts:4534
runTime:176h
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb097b-e27cb571 "City Center Vav-19 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:56°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
maxVal:97
minVal:15
mod:2018-08-04T00:58:59.137Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-ca87b949 "JB Tower Vav-15 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.095Z
navName:Occ Mode
occupied
point
runStarts:4529
runTime:171h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38ad-653a79ac "Laguna RTU-5 Heat-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.207Z
navName:Heat-1
point
runStarts:4508
runTime:174h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:1
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb131e-d9da48b9 "Malibu ElecMeter Power Factor A"
cur
curStatus:ok
curVal:99.5717188909355pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:59.36Z
navName:Power Factor A
pf
phase:A
point
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb1c9e-4908fbce "Laguna RTU-1 SAP"
air
cur
curStatus:ok
curVal:38.01275158481418inHg
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisAirFlow
kind:Number
maxVal:87
minVal:4
mod:2018-08-04T00:58:58.857Z
navName:SAP
point
precision:1
pressure
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:inHg
---
id:@p:demo:r:1eeb0e2c-16f71eeb "City Center ElecMeter kWhMonthly"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
curVal:42260.01716803509
disMacro:"\$equipRef \$navName"
energy
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2020-02-27T20:44:14.688Z
navName:kWhMonthly
noDemoMode
point
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:kWh
writable
writeDef:821.5873471353777kWh
writeLevel:14
writeStatus:unbound
writeVal:42260.01716803509
---
id:@p:demo:r:1eeb131e-1255e4b9 "Malibu ElecMeter Voltage LL Avrg"
cur
curStatus:ok
curVal:99.5717188909355V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:LL
mod:2018-08-04T00:58:58.893Z
navName:Voltage LL Avrg
point
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:V
volt
voltAverage
---
id:@p:demo:r:1eeb38ad-526a0bbe "Laguna RTU-5 RAT"
air
cur
curStatus:ok
curVal:62.29376563306537°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:58:59.397Z
navName:RAT
point
precision:1
return
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb1258-1f5567bd "JB Tower Vav-12 Rm Humidity"
air
cur
curStatus:ok
curVal:30.69734648359374%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:85
minVal:0
mod:2018-08-04T00:58:59.412Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb38cb-d037e88e "Malibu RTU-4 EffectiveSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:74
disMacro:"\$equipRef \$navName"
effective
equipRef:@p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:58:58.93Z
navName:EffectiveSp
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:74
writeLevel:17
writeStatus:unbound
writeVal:74
zone
---
id:@p:demo:r:1eeb11ef-6be2298f "JB Tower AHU-1 VAV Min Delta Temp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
kind:Number
minDeltaTemp
mod:2019-08-26T18:12:09.306Z
navName:VAV Min Delta Temp
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:Δ°F
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-d9585d69 "JB Tower AHU-1 VAV Total Airflow"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
kind:Number
mod:2019-08-26T18:12:09.306Z
navName:VAV Total Airflow
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
totalAirflow
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a2b-abbbb208 "City Center Vav-26 AirFlow"
air
cur
curStatus:ok
curVal:76.98224586748705cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:77
minVal:3
mod:2018-08-04T00:58:59.672Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb097b-0e1caaad "City Center Vav-20 SAT"
air
cur
curStatus:ok
curVal:38.919022439623156°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:83
minVal:14
mod:2018-08-04T00:58:59.301Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a75-9314f6eb "City Center Vav-37 Rm Humidity"
air
cur
curStatus:ok
curVal:28.089775072514787%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:91
minVal:5
mod:2018-08-04T00:58:58.987Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb0a1b-42efe86e "City Center Vav-23 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:56.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:92
minVal:21
mod:2018-08-04T00:58:59.325Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
ahu
disMacro:"\$siteRef \$navName"
dxCool
equip
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
gasHeat
hvac
mod:2018-08-04T00:59:01.015Z
navName:RTU-3
rooftop
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
---
id:@p:demo:r:1eeb0955-2f569b8c "City Center Vav-12 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:70
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:58:59Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:70
writeLevel:17
writeStatus:unbound
writeVal:70
zone
---
id:@p:demo:r:1eeb0a1b-d21d4798 "City Center Vav-22 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:56.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:92
minVal:21
mod:2018-08-04T00:58:58.976Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-120ea2d0 "City Center Vav-22 Rm Humidity"
air
cur
curStatus:ok
curVal:71.27636837696316%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:80
minVal:18
mod:2018-08-04T00:58:59.449Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb1333-4025c2ea "Pearl Tower ElecMeter CurrentAverage"
cur
curStatus:ok
curVal:22.539901864260436A
current
currentAverage
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:59.456Z
navName:CurrentAverage
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb11ef-7c4fd8ff "JB Tower Vav-08 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.591Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb159a-dac94640 "Las Vegas, NV Cond"
dis:"Las Vegas, NV Cond"
analytics
cur
curStatus:ok
curVal:partlyCloudy
his
hisEnd:2020-02-03T08:00:00-08:00 Los_Angeles
hisSize:1305
hisStart:2019-12-11T00:00:00-08:00 Los_Angeles
kind:Str
mod:2018-08-04T00:59:04.432Z
point
sensor
tz:Los_Angeles
weatherCond
weatherPoint
weatherRef:@p:demo:r:1eeaef71-476252a2 "Las Vegas, NV"
weatherSyncId:condition
---
id:@p:demo:r:1eeb0141-affeb194 "City Center Vav-01 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:10
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:58.902Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeDef:10
writeLevel:17
writeStatus:unbound
writeVal:10
---
id:@p:demo:r:1eeb03fb-11846374 "City Center Vav-07 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.727Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-43b5a7f0 "JB Tower Vav-03 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.622Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-53ade624 "City Center Vav-23 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.633Z
navName:Occ Mode
occupied
point
runStarts:4524
runTime:172h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38ad-2abf0a92 "Laguna RTU-5 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:48.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:11
mod:2018-08-04T00:58:59.547Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a2b-165e646d "City Center Vav-30 Room Temp"
air
cur
curStatus:ok
curVal:39.55787718687499°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
maxVal:83
minVal:15
mod:2018-08-04T00:59:03.612Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb0955-fcfa4423 "City Center Vav-11 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:52.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:89
minVal:16
mod:2018-08-04T00:58:59.494Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-ec57680c "JB Tower Vav-05 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:39.110856677018745%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:94
minVal:14
mod:2018-08-04T00:58:59.442Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-191874f7 "JB Tower Vav-09 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:01.306Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb097b-42f6b1b3 "City Center Vav-19 Room Temp"
air
cur
curStatus:ok
curVal:79.24408177889559°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:58:59.285Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb38cb-d9d8e38d "Malibu RTU-4 SAP"
air
cur
curStatus:ok
curVal:35.08589395611212inHg
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisAirFlow
kind:Number
maxVal:83
minVal:8
mod:2018-08-04T00:58:59.481Z
navName:SAP
point
precision:1
pressure
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:inHg
---
id:@p:demo:r:1eeb0a6a-425a482f "City Center Vav-31 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:51.5cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:93
minVal:10
mod:2018-08-04T00:59:03.849Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
ahuRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Secretary Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
hotWaterReheat
hvac
mod:2018-08-04T00:58:58.979Z
navName:Vav-12
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0307-00a2b432 "City Center Vav-02 AirFlow"
air
cur
curStatus:ok
curVal:65.43045269358456cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:70
minVal:12
mod:2018-08-04T00:59:03.706Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb11ef-9ad96320 "JB Tower AHU-1 RAT"
air
cur
curStatus:ok
curVal:75.85425716939687°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:85
minVal:20
mod:2018-08-04T00:59:03.911Z
navName:RAT
point
precision:1
return
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0307-0b1251e5 "City Center Vav-05 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:75
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.763Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeDef:75
writeLevel:17
writeStatus:unbound
writeVal:75
---
id:@p:demo:r:1eeb03fb-50f74bb2 "City Center Vav-09 AirFlow"
air
cur
curStatus:ok
curVal:92.12147016135269cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:59.431Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0a1b-4d2fb220 "City Center Vav-21 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.821Z
navName:Occ Mode
occupied
point
runStarts:4555
runTime:172h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1258-e57daf5d "JB Tower Vav-14 Room Temp"
air
cur
curStatus:ok
curVal:35.44703920886029°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:84
minVal:8
mod:2018-08-04T00:58:59.089Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb030e-3a425601 "City Center Vav-06 AirFlow"
air
cur
curStatus:ok
curVal:69.02390436222942cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:77
minVal:3
mod:2018-08-04T00:59:03.862Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb1258-ba35f228 "JB Tower Vav-15 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:99.97600792903657%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.786Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-925040b3 "Malibu RTU-1 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:64°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:95
minVal:33
mod:2018-08-04T00:58:59.226Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb03fb-9d648b0c "City Center Vav-07 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.256Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:72
writeLevel:17
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeafd44-9a6d3ea6 "City Center AHU-1 VAV Min Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
kind:Number
minDamper
mod:2019-08-26T18:12:09.306Z
navName:VAV Min Damper
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-fd518a89 "JB Tower Vav-19 Rm Humidity"
air
cur
curStatus:ok
curVal:87.67450635711097%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:88
minVal:12
mod:2018-08-04T00:58:59.043Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb11ef-56681794 "JB Tower AHU-1 VAV Total Airflow SP"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
kind:Number
mod:2019-08-26T18:12:09.306Z
navName:VAV Total Airflow SP
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
totalAirflowSp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb00eb-e9f1985d "City Center Vav-01 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:14
mod:2018-08-04T00:58:59.022Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1009-5fd0d2ff "City Center ElecMeter Voltage CN"
cur
curStatus:ok
curVal:45.93404494306049V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:CN
mod:2018-08-04T00:58:59.28Z
navName:Voltage CN
point
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb097b-b701fca5 "City Center Vav-16 Room Temp"
air
cur
curStatus:ok
curVal:81.77708211416943°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:83
minVal:15
mod:2018-08-04T00:59:04.076Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb1333-c9d3b77e "Pearl Tower ElecMeter KwTotal"
cur
curStatus:ok
curVal:937.1308235399301kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.487Z
navName:KwTotal
point
power
powerTotal
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeb04d0-8f3ebcfc "City Center AHU-4 SAP"
air
cur
curStatus:ok
curVal:30.05251380240695inHg
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisAirFlow
kind:Number
maxVal:87
minVal:4
mod:2018-08-04T00:59:04.015Z
navName:SAP
point
precision:1
pressure
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:inHg
---
id:@p:demo:r:1eeb03fb-0810bdab "City Center Vav-07 Room Temp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:87°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:58:59.211Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
writable
write8:87°F
writeLevel:8
writeStatus:unbound
writeVal:87°F
zone
---
id:@p:demo:r:1eeb0307-3f3926fb "City Center Vav-03 AirFlow"
air
cur
curStatus:ok
curVal:22.867945992629cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:77
minVal:3
mod:2018-08-04T00:59:01.364Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb1258-902f3f33 "JB Tower Vav-19 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:75cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:100
minVal:50
mod:2018-08-04T00:59:03.789Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a75-656d2d56 "City Center Vav-36 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:48.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:11
mod:2018-08-04T00:59:03.859Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1f05b9ea-333fd249 "Pearl Tower Chiller CWP2 Status"
cur
curStatus:ok
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.987Z
navName:CWP2 Status
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
status
tz:Los_Angeles
---
id:@p:demo:r:1eeb38a5-9252f72a "Laguna RTU-2 Cool-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.734Z
navName:Cool-2
point
runStarts:4535
runTime:173h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:2
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb04c4-4ec385d9 "City Center AHU-3 SAP"
air
cur
curStatus:ok
curVal:84.69592041256419inHg
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisAirFlow
kind:Number
maxVal:85
minVal:14
mod:2018-08-04T00:58:59.229Z
navName:SAP
point
precision:1
pressure
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:inHg
---
id:@p:demo:r:1eeb0a6a-2d87f8ce "City Center Vav-35 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:52°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:97
minVal:7
mod:2018-08-04T00:59:03.843Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a2b-847b869b "City Center Vav-29 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:55.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:84
minVal:27
mod:2018-08-04T00:59:03.908Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a6a-e41558ea "City Center Vav-35 Rm Humidity"
air
cur
curStatus:ok
curVal:22.539901864260436%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:00.869Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb1258-2fc557a6 "JB Tower AHU-2 Filter"
air
cur
curStatus:ok
curVal:89.38725387554479%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
filter
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:4
mod:2018-08-04T00:59:01.694Z
navName:Filter
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
---
id:@p:demo:r:1eeb1258-cf6d10e3 "JB Tower Vav-18 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.688Z
navName:Occ Mode
occupied
point
runStarts:4597
runTime:167h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
boiler
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
mod:2018-08-04T00:59:03.894Z
navName:Boiler
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
---
id:@p:demo:r:1eeb38ad-19760db6 "Laguna RTU-5 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.153Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
ahu
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
hvac
miscRef:@p:demo:r:1eeb0ad1-bd012519 "City Center Misc"
mod:2018-08-04T00:59:04.272Z
navName:AHU-1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vavZone
---
id:@p:demo:r:1eeb0a6a-b1de46cf "City Center Vav-31 Rm Humidity"
air
cur
curStatus:ok
curVal:46.90987415672597%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:88
minVal:12
mod:2018-08-04T00:59:01.452Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb0955-5a1ccb17 "City Center Vav-14 SAT"
air
cur
curStatus:ok
curVal:69.9404766078913°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:70
minVal:20
mod:2018-08-04T00:59:01.04Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
ahuRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
coolOnly
description:Bathroom
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
hvac
mod:2018-08-04T00:58:59.155Z
navName:Vav-06
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0b93-521c22f1 "City Center ElecMeter CurrentA"
cur
curStatus:ok
curVal:89.2214923813911A
current
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.645Z
navName:CurrentA
phase:A
point
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb04d0-14c725d1 "City Center AHU-4 CHWV"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:78.26940882892679%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:87
minVal:6
mod:2018-08-04T00:59:01.166Z
navName:CHWV
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
water
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb12c5-27ba8a2a "JB Tower ElecMeter KwReactiveA"
cur
curStatus:ok
curVal:22.539901864260436kVAR
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.617Z
navName:KwReactiveA
phase:A
point
power
reactive
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:kVAR
---
id:@p:demo:r:1eeb38cb-0113138c "Malibu RTU-5 EffectiveSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:76
disMacro:"\$equipRef \$navName"
effective
equipRef:@p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:00.852Z
navName:EffectiveSp
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:76
writeLevel:17
writeStatus:unbound
writeVal:76
zone
---
id:@p:demo:r:1eeb131e-5589e164 "Malibu ElecMeter KwTotal"
cur
curStatus:ok
curVal:1068.5558169706626kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.944Z
navName:KwTotal
point
power
powerTotal
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeb0f61-1623ed15 "City Center ElecMeter Power Factor B"
cur
curStatus:ok
curVal:98.2015913443668pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:04.03Z
navName:Power Factor B
pf
phase:B
point
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb1313-ae9dc57f "Laguna ElecMeter CurrentTotal"
cur
curStatus:ok
curVal:45.93404494306049A
current
currentTotal
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.728Z
navName:CurrentTotal
point
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb04ad-284abf70 "City Center AHU-2 Filter"
air
cur
curStatus:ok
curVal:77.89947871643278%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
filter
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:4
mod:2018-08-04T00:59:03.956Z
navName:Filter
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
---
id:@p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
ahu
disMacro:"\$siteRef \$navName"
dxCool
equip
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
gasHeat
hvac
mod:2018-08-04T00:59:04.138Z
navName:RTU-1
rooftop
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
---
id:@p:demo:r:1eeb12c5-934afdd0 "JB Tower ElecMeter KwApparentA"
apparent
cur
curStatus:ok
curVal:85.92962641445672kVA
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.139Z
navName:KwApparentA
phase:A
point
power
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:kVA
---
id:@p:demo:r:1eeb1333-0c15d936 "Pearl Tower ElecMeter KwC"
cur
curStatus:ok
curVal:1045.6915146008896kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:04.019Z
navName:KwC
phase:C
point
power
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeb04c4-1cbe0b3b "City Center AHU-3 Filter"
air
cur
curStatus:ok
curVal:31.16371809914338%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
filter
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:97
minVal:7
mod:2018-08-04T00:59:00.564Z
navName:Filter
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
---
id:@p:demo:r:1eeb1258-0d9493e8 "JB Tower Vav-11 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:51.5cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:93
minVal:10
mod:2018-08-04T00:59:01.421Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb04ad-ea67bf93 "City Center AHU-2 OAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:0
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.012Z
navName:OAD
outside
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeDef:0
writeLevel:17
writeStatus:unbound
writeVal:0
---
id:@p:demo:r:1eeb1258-5bce5206 "JB Tower Vav-11 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:69.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:99
minVal:40
mod:2018-08-04T00:59:01.483Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-504541d1 "JB Tower Vav-03 Room Temp"
air
cur
curStatus:ok
curVal:75.67061481934594°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:83
minVal:15
mod:2018-08-04T00:59:00.567Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb0d46-9af1adcb "City Center ElecMeter KwC"
cur
curStatus:ok
curVal:732.3432682441729kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.116Z
navName:KwC
phase:C
point
power
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
ahuRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
coolOnly
description:Storage
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
hvac
mod:2018-08-04T00:59:04.068Z
navName:Vav-07
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb17c9-1b59c203 "Pearl Tower Chiller CTR-T"
condensed
cur
curStatus:ok
curVal:78.65014603374213°F
disMacro:"\$equipRef \$navName"
entering
equipRef:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisRmt
kind:Number
maxVal:80
minVal:55
mod:2018-08-04T00:58:59.315Z
navName:CTR-T
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
temp
tz:Los_Angeles
unit:°F
water
---
id:@p:demo:r:1f0562d8-ff1411f2 "Pearl Tower Misc"
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
misc
mod:2018-08-04T00:58:59.003Z
navName:Misc
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
---
id:@p:demo:r:1eeb0cfd-f2682ed5 "City Center ElecMeter KwApparentA"
apparent
cur
curStatus:ok
curVal:98.2015913443668kVA
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:03.426Z
navName:KwApparentA
phase:A
point
power
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:kVA
---
id:@p:demo:r:1eeb178f-413efebe "Pearl Tower Chiller CWP2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.68Z
navName:CWP2
point
pump
runStarts:4525
runTime:175h
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb1258-da0d4e90 "JB Tower Vav-19 SAT"
air
cur
curStatus:ok
curVal:77.01003475426427°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:87
minVal:16
mod:2018-08-04T00:59:03.035Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0955-b383719a "City Center Vav-15 AirFlow"
air
cur
curStatus:ok
curVal:22.539901864260436cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:03.448Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeafcec-74b8010a "City Center AHU-1 VAV Max Delta Airflow"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
kind:Number
maxDeltaAirflow
mod:2019-08-26T18:12:09.306Z
navName:VAV Max Delta Airflow
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1333-20862663 "Pearl Tower ElecMeter CurrentC"
cur
curStatus:ok
curVal:94.60058413496853A
current
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.346Z
navName:CurrentC
phase:C
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb0a1b-6a1bbd87 "City Center Vav-22 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:83.9083339761526%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:84
minVal:7
mod:2018-08-04T00:58:59.128Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a75-f4aaf50f "City Center Vav-38 Room Temp"
air
cur
curStatus:ok
curVal:72.43076629202847°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:58:59.176Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb38aa-bed8cc5d "Laguna RTU-4 Cool-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.818Z
navName:Cool-1
point
runStarts:4512
runTime:177h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:1
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb38cb-e16e0637 "Malibu RTU-4 Heat-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.188Z
navName:Heat-1
point
runStarts:4545
runTime:171h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:1
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb04ad-4b3fe101 "City Center AHU-2 SF"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
discharge
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
fan
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:58.842Z
navName:SF
point
runStarts:4540
runTime:166h
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb097b-380bad55 "City Center Vav-19 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:83.74111394105677%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:85
minVal:15
mod:2018-08-04T00:59:01.502Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0307-04cc65c3 "City Center Vav-05 AirFlow"
air
cur
curStatus:ok
curVal:94.60058413496853cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:04.121Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb38aa-78c26302 "Laguna RTU-4 ZoneTempSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:00.982Z
navName:ZoneTempSp
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a6a-d3ae0107 "City Center Vav-33 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:48.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:11
mod:2018-08-04T00:59:01.682Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-db49a851 "JB Tower Vav-11 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:03.806Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb11ef-71422891 "JB Tower Vav-03 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.59Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-2be5cd2e "JB Tower Vav-17 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:58:58.934Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb38cb-4233efc7 "Malibu RTU-2 SAP"
air
cur
curStatus:ok
curVal:84.91547678320565inHg
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisAirFlow
kind:Number
maxVal:85
minVal:14
mod:2018-08-04T00:59:00.953Z
navName:SAP
point
precision:1
pressure
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:inHg
---
id:@p:demo:r:1f0562af-63530bf3 "JB Tower Misc"
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
misc
mod:2018-08-04T00:59:01.505Z
navName:Misc
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
---
id:@p:demo:r:1eeb097b-f59c287d "City Center Vav-16 Rm Humidity"
air
cur
curStatus:ok
curVal:36.0584917363419%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:91
minVal:5
mod:2018-08-04T00:59:04.249Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb0307-c4789fd3 "City Center Vav-04 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:55.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:84
minVal:27
mod:2018-08-04T00:59:00.287Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0955-17ec0442 "City Center Vav-13 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:56.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:92
minVal:21
mod:2018-08-04T00:59:04.276Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38ad-ad890977 "Laguna RTU-5 OAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:94.89285789420434%
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:95
minVal:5
mod:2018-08-04T00:59:03.802Z
navName:OAD
outside
point
precision:0
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-7f27f995 "JB Tower Vav-05 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:01.317Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
ahuRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
coolOnly
description:Bathroom
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
hvac
mod:2018-08-04T00:59:01.641Z
navName:Vav-39
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb38a8-def64f94 "Laguna RTU-3 Cool-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:04.282Z
navName:Cool-1
point
runStarts:4556
runTime:171h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:1
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-0e8df4da "Malibu RTU-5 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:14
mod:2018-08-04T00:59:03.211Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-ddd47093 "JB Tower Vav-10 Rm Humidity"
air
cur
curStatus:ok
curVal:83.89644394257607%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:88
minVal:12
mod:2018-08-04T00:59:03.686Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb1333-e38c37b2 "Pearl Tower ElecMeter Voltage AN"
cur
curStatus:ok
curVal:92.12147016135269V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:AN
mod:2018-08-04T00:58:59.019Z
navName:Voltage AN
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb15a7-0c4a2929 "Malibu, CA Temp"
dis:"Malibu, CA Temp"
air
analytics
cur
curStatus:ok
curVal:57°F
his
hisEnd:2020-02-03T08:00:00-08:00 Los_Angeles
hisSize:1305
hisStart:2019-12-11T00:00:00-08:00 Los_Angeles
kind:Number
mod:2018-08-04T00:59:04.096Z
point
sensor
temp
tz:Los_Angeles
unit:°F
weatherPoint
weatherRef:@p:demo:r:1eeaefa3-e8b517a0 "Malibu, CA"
weatherSyncId:temp
---
id:@p:demo:r:1eeb1d11-7c437392 "Laguna RTU-1 ZoneTemp"
air
cur
curStatus:ok
curVal:78.89700582258938°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:01.251Z
navName:ZoneTemp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb04d0-18c2ca5c "City Center AHU-4 MAT"
air
cur
curStatus:ok
curVal:41.344228175465936°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:88
minVal:20
mixed
mod:2018-08-04T00:59:01.26Z
navName:MAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb1258-bf91bf7a "JB Tower Vav-18 Room Temp"
air
cur
curStatus:ok
curVal:69.15558626099646°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:03.824Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb0a1b-4fb2e8d3 "City Center Vav-24 Rm Humidity"
air
cur
curStatus:ok
curVal:76.6523621636805%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:80
minVal:18
mod:2018-08-04T00:59:04.243Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb1c0b-e77518aa "Laguna RTU-1 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:04.164Z
navName:Occ Mode
occupied
point
runStarts:4528
runTime:170h
schedulable:15
scheduleRef:@p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1258-76343147 "JB Tower Vav-16 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:57.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:25
mod:2018-08-04T00:59:03.659Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a75-65c87caf "City Center Vav-39 AirFlow"
air
cur
curStatus:ok
curVal:59.85712921298932cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:95
minVal:30
mod:2018-08-04T00:58:59.082Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb12c5-88e52232 "JB Tower ElecMeter Voltage LL Avrg"
cur
curStatus:ok
curVal:92.12147016135269V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:LL
mod:2018-08-04T00:59:04.152Z
navName:Voltage LL Avrg
point
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:V
volt
voltAverage
---
id:@p:demo:r:1eeb04ad-256785af "City Center AHU-2 RAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:46.09668314533807%
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:98
minVal:2
mod:2018-08-04T00:59:01.508Z
navName:RAD
point
precision:0
return
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a6a-f2665a1c "City Center Vav-31 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.96Z
navName:Occ Mode
occupied
point
runStarts:4533
runTime:168h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb12c5-f217f196 "JB Tower ElecMeter CurrentA"
cur
curStatus:ok
curVal:99.28750450644742A
current
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:04.102Z
navName:CurrentA
phase:A
point
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb0a2b-3b10b8f7 "City Center Vav-28 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:99.8809532157826%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.003Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a75-f1f5461a "City Center Vav-38 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:30.777931304982307%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:85
minVal:15
mod:2018-08-04T00:59:01.096Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-db305a94 "JB Tower Vav-13 AirFlow"
air
cur
curStatus:ok
curVal:96.6340638149008cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.957Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0a1b-d25c6c6f "City Center Vav-21 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:50.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:92
minVal:9
mod:2018-08-04T00:59:00.369Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0307-e5291613 "City Center Vav-03 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:14
mod:2018-08-04T00:59:00.35Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-9bc4976a "JB Tower Vav-08 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:30cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:60
minVal:0
mod:2018-08-04T00:59:01.477Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a6a-8444c6f8 "City Center Vav-35 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:46°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:6
mod:2018-08-04T00:58:59.112Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-c4ee6329 "JB Tower Vav-17 Rm Humidity"
air
cur
curStatus:ok
curVal:87.67450635711097%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:88
minVal:12
mod:2018-08-04T00:59:01.085Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb131e-f320d513 "Malibu ElecMeter Voltage AN"
cur
curStatus:ok
curVal:94.60058413496853V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:AN
mod:2018-08-04T00:59:00.494Z
navName:Voltage AN
point
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeafd58-9881a244 "City Center AHU-1 VAV Min Delta Temp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
kind:Number
minDeltaTemp
mod:2019-08-26T18:12:09.306Z
navName:VAV Min Delta Temp
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:Δ°F
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a75-afeef41b "City Center Vav-37 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:65°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:30
mod:2018-08-04T00:59:04.099Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a2b-392cc786 "City Center Vav-27 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:50.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:92
minVal:9
mod:2018-08-04T00:59:00.879Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a6a-012f76a7 "City Center Vav-33 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:30cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:60
minVal:0
mod:2018-08-04T00:59:02.683Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb03fb-70c49e79 "City Center Vav-10 Room Temp"
air
cur
curStatus:ok
curVal:79.6573751127484°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:80
minVal:0
mod:2018-08-04T00:59:03.271Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb11ef-e815ce95 "JB Tower Vav-08 Room Temp"
air
cur
curStatus:ok
curVal:78.10079567218341°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:79
minVal:29
mod:2018-08-04T00:59:03.362Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb1258-20bafd1c "JB Tower AHU-2 SAF"
air
cur
curStatus:ok
curVal:36.738628093944214cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:93
minVal:11
mod:2018-08-04T00:59:03.114Z
navName:SAF
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb159a-a7c41ba0 "Las Vegas, NV Sunrise/Sunset"
dis:"Las Vegas, NV Sunrise/Sunset"
analytics
cur
curStatus:ok
curVal:true
his
hisEnd:2020-02-03T06:40:00-08:00 Los_Angeles
hisSize:109
hisStart:2019-12-11T06:41:00-08:00 Los_Angeles
kind:Bool
mod:2018-08-04T00:59:04.114Z
point
sensor
sunrise
tz:Los_Angeles
weatherPoint
weatherRef:@p:demo:r:1eeaef71-476252a2 "Las Vegas, NV"
weatherSyncId:sunrise
---
id:@p:demo:r:1eeb0a6a-a0779a98 "City Center Vav-35 Room Temp"
air
cur
curStatus:ok
curVal:79.99664111006511°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:01.357Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb0a6a-cd457fcf "City Center Vav-35 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:48.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:11
mod:2018-08-04T00:59:03.33Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0307-dcb6cd65 "City Center Vav-03 SAT"
air
cur
curStatus:ok
curVal:85.72312985450043°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:87
minVal:16
mod:2018-08-04T00:59:03.977Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb1313-16bcae57 "Laguna ElecMeter KwA"
cur
curStatus:ok
curVal:1077.596431401503kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.293Z
navName:KwA
phase:A
point
power
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeb1258-4e184324 "JB Tower Vav-13 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.232Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38cb-e7027e06 "Malibu RTU-2 SAT"
air
cur
curStatus:ok
curVal:79.78625135193423°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:00.419Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb38aa-87b9029e "Laguna RTU-4 Fan"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
discharge
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
fan
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.256Z
navName:Fan
point
runStarts:4562
runTime:168h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb03fb-9953b754 "City Center Vav-09 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:79
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.538Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:79
writeLevel:17
writeStatus:unbound
writeVal:79
zone
---
id:@p:demo:r:1eeb097b-8bef0f53 "City Center Vav-17 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:43.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
maxVal:86
minVal:1
mod:2018-08-04T00:59:00.751Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a75-b43df2a8 "City Center Vav-36 Rm Humidity"
air
cur
curStatus:ok
curVal:99.97600792903657%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:03.877Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb1b6b-7647af99 "Laguna RTU-1 Heat-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:04.129Z
navName:Heat-1
point
runStarts:4573
runTime:169h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:1
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb11ef-ea77e1be "JB Tower Vav-03 Rm Humidity"
air
cur
curStatus:ok
curVal:40.97921877688456%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:00.33Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb38cb-66b9a62b "Malibu RTU-4 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:69.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:99
minVal:40
mod:2018-08-04T00:59:02.934Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-8406f695 "City Center Vav-24 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:96.61522533516245%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:98
minVal:21
mod:2018-08-04T00:59:00.832Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb04c4-ab435a76 "City Center AHU-3 MAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:89.46562837983558%
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:15
mixed
mod:2018-08-04T00:59:02.926Z
navName:MAD
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a6a-c9fee817 "City Center Vav-32 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:93.90476257262608%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:94
minVal:14
mod:2018-08-04T00:59:00.191Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-6db4aa14 "JB Tower Vav-05 Rm Humidity"
air
cur
curStatus:ok
curVal:77.91311956523849%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:80
minVal:18
mod:2018-08-04T00:59:03.043Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb097b-44622766 "City Center Vav-16 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.841Z
navName:Occ Mode
occupied
point
runStarts:4542
runTime:172h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0a1b-34dedb06 "City Center Vav-25 SAT"
air
cur
curStatus:ok
curVal:79.78625135193423°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:00.796Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb176e-7bdfc686 "Pearl Tower Chiller CTP1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.215Z
navName:CTP1
point
pump
runStarts:4571
runTime:170h
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb0307-11bcc29e "City Center Vav-02 Rm Humidity"
air
cur
curStatus:ok
curVal:34.83233596035188%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:85
minVal:0
mod:2018-08-04T00:59:03.171Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb0a75-3429ca36 "City Center Vav-36 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.365Z
navName:Occ Mode
occupied
point
runStarts:4557
runTime:175h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
ahuRef:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
coolOnly
description:Support Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
hvac
mod:2018-08-04T00:59:02.804Z
navName:Vav-17
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb1cbc-52b09f6e "Laguna RTU-1 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:04.144Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-b78b4f29 "City Center Vav-22 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:75
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:00.809Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeDef:75
writeLevel:17
writeStatus:unbound
writeVal:75
---
id:@p:demo:r:1eeb38cb-7a73036b "Malibu RTU-3 ZoneTemp"
air
cur
curStatus:ok
curVal:32.015832045886185°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:92
minVal:10
mod:2018-08-04T00:59:03.004Z
navName:ZoneTemp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
ahu
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
hvac
miscRef:@p:demo:r:1eeb0ad1-bd012519 "City Center Misc"
mod:2018-08-04T00:59:04.111Z
navName:AHU-2
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vavZone
---
id:@p:demo:r:1eeb030e-ad17155f "City Center Vav-06 Rm Humidity"
air
cur
curStatus:ok
curVal:45.93404494306049%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:00.409Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb0a2b-4de77003 "City Center Vav-28 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.962Z
navName:Occ Mode
occupied
point
runStarts:4562
runTime:173h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb131e-237a4e9b "Malibu ElecMeter Frequency"
cur
curStatus:ok
curVal:26.848575665714865Hz
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
freq
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.948Z
navName:Frequency
point
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:Hz
---
id:@p:demo:r:1eeb0955-14675a6d "City Center Vav-11 Room Temp"
air
cur
curStatus:ok
curVal:28.891620219852932°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:80
minVal:0
mod:2018-08-04T00:59:00.29Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb11ef-6e925b97 "JB Tower Vav-02 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:97.9083339761526%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:98
minVal:21
mod:2018-08-04T00:59:02.758Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-df43d6a6 "JB Tower Vav-15 Rm Humidity"
air
cur
curStatus:ok
curVal:87.45850342490004%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:88
minVal:12
mod:2018-08-04T00:59:03.3Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb0a75-48d8ac22 "City Center Vav-36 AirFlow"
air
cur
curStatus:ok
curVal:82.32745851617393cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:88
minVal:16
mod:2018-08-04T00:59:03.239Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0a2b-07ac9ab9 "City Center Vav-28 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.593Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb097b-2eac75e5 "City Center Vav-17 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.531Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeaf8fb-928c155c "City Center AHU-1 EF"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
exhaust
fan
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.345Z
navName:EF
point
runStarts:4578
runTime:167h
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb12c5-75492215 "JB Tower ElecMeter KwTotal"
cur
curStatus:ok
curVal:1135.3279038876008kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.331Z
navName:KwTotal
point
power
powerTotal
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeb11ef-27dcc096 "JB Tower Vav-04 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:0
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.985Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeDef:0
writeLevel:17
writeStatus:unbound
writeVal:0
---
id:@p:demo:r:1eeb0a2b-a2af9aa0 "City Center Vav-27 SAT"
air
cur
curStatus:ok
curVal:75.77888792433701°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:00.502Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb1258-506d9e78 "JB Tower Vav-12 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:97.98152610535816%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:98
minVal:21
mod:2018-08-04T00:58:59.515Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-819478fd "JB Tower Vav-01 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:45
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.488Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:45
writeLevel:17
writeStatus:unbound
writeVal:45
zone
---
id:@p:demo:r:1eeb11ef-abdea8ad "JB Tower Vav-10 SAT"
air
cur
curStatus:ok
curVal:60.83435758244485°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:02.294Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
ahuRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
coolOnly
description:Cafe Lounge
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
hvac
mod:2018-08-04T00:58:59.487Z
navName:Vav-20
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb131e-b01de17f "Malibu ElecMeter CurrentC"
cur
curStatus:ok
curVal:45.93404494306049A
current
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:03.555Z
navName:CurrentC
phase:C
point
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb38a5-d58971e3 "Laguna RTU-2 Heat-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.253Z
navName:Heat-1
point
runStarts:4561
runTime:169h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:1
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38cb-f49008a8 "Malibu RTU-4 SAT"
air
cur
curStatus:ok
curVal:90.9798466603907°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:91
minVal:7
mod:2018-08-04T00:59:00.905Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb131e-49ef4b82 "Malibu ElecMeter KwApparentC"
apparent
cur
curStatus:ok
curVal:92.12147016135269kVA
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:03.201Z
navName:KwApparentC
phase:C
point
power
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:kVA
---
id:@p:demo:r:1eeb11ef-22de25c0 "JB Tower Vav-01 Rm Humidity"
air
cur
curStatus:ok
curVal:73.0401824522882%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:85
minVal:0
mod:2018-08-04T00:59:03.921Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb131e-7e2e19fd "Malibu ElecMeter Voltage LN Avrg"
cur
curStatus:ok
curVal:36.11452527481617V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:LN
mod:2018-08-04T00:59:02.283Z
navName:Voltage LN Avrg
point
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:V
volt
voltAverage
---
id:@p:demo:r:1eeb1258-6ede42ef "JB Tower AHU-2 ZoneTempSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:02.489Z
navName:ZoneTempSp
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-03701fb5 "JB Tower Vav-13 Rm Humidity"
air
cur
curStatus:ok
curVal:86.63320942171877%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:88
minVal:12
mod:2018-08-04T00:59:02.588Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb1258-b1093c96 "JB Tower Vav-13 Room Temp"
air
cur
curStatus:ok
curVal:79.90025063090263°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:03.581Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
ahuRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Secretary Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
hotWaterReheat
hvac
mod:2018-08-04T00:59:00.825Z
navName:Vav-02
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb12c5-8a8d6b98 "JB Tower ElecMeter KwReactiveC"
cur
curStatus:ok
curVal:99.97600792903657kVAR
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:03.235Z
navName:KwReactiveC
phase:C
point
power
reactive
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:kVAR
---
id:@p:demo:r:1eeaffd9-6f3cbeb2 "City Center Vav-01 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:03.355Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-8492260b "Malibu RTU-1 Cool-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.786Z
navName:Cool-2
point
runStarts:4547
runTime:171h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:2
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0a6a-ae825fb4 "City Center Vav-34 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:77.98043828894048%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:80
minVal:20
mod:2018-08-04T00:59:03.827Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-dffa17fa "JB Tower AHU-1 VAV Max Delta Temp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
kind:Number
maxDeltaTemp
mod:2019-08-26T18:12:09.306Z
navName:VAV Max Delta Temp
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:Δ°F
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1333-1f590e8c "Pearl Tower ElecMeter Voltage AB"
cur
curStatus:ok
curVal:31.388570846273435V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:AB
mod:2018-08-04T00:59:03.462Z
navName:Voltage AB
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb144c-20957694 "Pearl Tower Boiler Boiler Status"
cur
curStatus:ok
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.364Z
navName:Boiler Status
point
runStarts:4517
runTime:170h
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
status
tz:Los_Angeles
---
id:@p:demo:r:1eeb1313-204db55e "Laguna ElecMeter Pf"
cur
curStatus:ok
curVal:40.97921877688456pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:59.405Z
navName:Pf
pf
point
powerFactorTotal
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb097b-524609cf "City Center Vav-20 AirFlow"
air
cur
curStatus:ok
curVal:44.043938201601414cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:90
minVal:5
mod:2018-08-04T00:59:03.853Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb1cd1-b9536721 "Laguna RTU-1 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.159Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0955-a907efa4 "City Center Vav-14 Rm Humidity"
air
cur
curStatus:ok
curVal:77.91311956523849%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:80
minVal:18
mod:2018-08-04T00:59:00.605Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb00e5-c8320393 "City Center Vav-01 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:50.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:92
minVal:9
mod:2018-08-04T00:59:02.434Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-8e67b5e3 "JB Tower Vav-01 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:81.22040889447797%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:85
minVal:15
mod:2018-08-04T00:59:03.081Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0307-2c67564b "City Center Vav-04 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:57.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:25
mod:2018-08-04T00:59:00.638Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38ad-69ece824 "Laguna RTU-5 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:57.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:25
mod:2018-08-04T00:59:03.078Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0f5e-e8490af5 "City Center ElecMeter Power Factor A"
cur
curStatus:ok
curVal:98.2015913443668pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.72Z
navName:Power Factor A
pf
phase:A
point
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb04d0-b23fa905 "City Center AHU-4 ZoneTemp"
air
cur
curStatus:ok
curVal:90.52530490238078°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:92
minVal:10
mod:2018-08-04T00:59:00.167Z
navName:ZoneTemp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeafab1-5333ad1c "City Center AHU-1 RAT"
air
cur
curStatus:ok
curVal:40.40257105007773°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:85
minVal:20
mod:2018-08-04T00:59:02.919Z
navName:RAT
point
precision:1
return
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb11ef-001e774c "JB Tower Vav-10 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:59.384Z
navName:Occ Mode
occupied
point
runStarts:4603
runTime:173h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb030e-61aa6e08 "City Center Vav-06 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:53
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:03.471Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeDef:53
writeLevel:17
writeStatus:unbound
writeVal:53
---
id:@p:demo:r:1eeb0a75-9997791c "City Center Vav-36 Room Temp"
air
cur
curStatus:ok
curVal:70.39439991847829°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:02.502Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
ahuRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
coolOnly
description:Graphics Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
hvac
mod:2018-08-04T00:58:59.471Z
navName:Vav-18
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0307-d6d6d059 "City Center Vav-04 Room Temp"
air
cur
curStatus:ok
curVal:79.94004064473097°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:58:59.937Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb1258-ffef559b "JB Tower Vav-19 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.173Z
navName:Occ Mode
occupied
point
runStarts:4532
runTime:173h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38cb-d1c47c25 "Malibu RTU-3 EffectiveSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
effective
equipRef:@p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:02.565Z
navName:EffectiveSp
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-144152ae "City Center Vav-23 AirFlow"
air
cur
curStatus:ok
curVal:40.97921877688456cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:03.283Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb11ef-5edf2f0c "JB Tower Vav-09 SAT"
air
cur
curStatus:ok
curVal:35.69428542313672°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:70
minVal:20
mod:2018-08-04T00:59:02.178Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
ahuRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Kitchen
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
hotWaterReheat
hvac
mod:2018-08-04T00:58:59.889Z
navName:Vav-05
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
ahuRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
coolOnly
description:Kitchen
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
hvac
mod:2018-08-04T00:59:02.941Z
navName:Vav-08
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0307-4630c486 "City Center Vav-04 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:81.50837810944873%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:82
minVal:13
mod:2018-08-04T00:59:02.901Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-7d5af693 "Malibu RTU-4 Cool-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.773Z
navName:Cool-1
point
runStarts:4566
runTime:169h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:1
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
ahuRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Graphics Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
hotWaterReheat
hvac
mod:2018-08-04T00:59:00.098Z
navName:Vav-03
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb097b-6f82b192 "City Center Vav-18 AirFlow"
air
cur
curStatus:ok
curVal:92.12147016135269cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.608Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb38a5-b21f8d13 "Laguna RTU-2 SAT"
air
cur
curStatus:ok
curVal:78.38017524049056°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:03.572Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
ahuRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
coolOnly
description:Kitchen
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
hvac
mod:2018-08-04T00:59:00.121Z
navName:Vav-16
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0307-420fc22b "City Center Vav-04 SAT"
air
cur
curStatus:ok
curVal:58.05457269971446°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:58:59.864Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a75-a0b72126 "City Center Vav-37 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:59.825Z
navName:Occ Mode
occupied
point
runStarts:4574
runTime:167h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
ahuRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Bathroom
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
hotWaterReheat
hvac
mod:2018-08-04T00:59:02.292Z
navName:Vav-21
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0a75-885db00c "City Center Vav-40 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.605Z
navName:Occ Mode
occupied
point
runStarts:4584
runTime:169h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1333-78a7de38 "Pearl Tower ElecMeter CurrentB"
cur
curStatus:ok
curVal:99.97600792903657A
current
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.558Z
navName:CurrentB
phase:B
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb38ad-4605f3a3 "Laguna RTU-5 SAP"
air
cur
curStatus:ok
curVal:82.51848483202387inHg
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisAirFlow
kind:Number
maxVal:87
minVal:4
mod:2018-08-04T00:58:59.867Z
navName:SAP
point
precision:1
pressure
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:inHg
---
id:@p:demo:r:1eeb38cb-2c168224 "Malibu RTU-4 Heat-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:59.613Z
navName:Heat-2
point
runStarts:4566
runTime:169h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:2
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0a2b-ddc57867 "City Center Vav-26 Rm Humidity"
air
cur
curStatus:ok
curVal:84.89881023341522%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:85
minVal:0
mod:2018-08-04T00:59:00.081Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb0a6a-b48f9267 "City Center Vav-33 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:93.90476257262608%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:94
minVal:14
mod:2018-08-04T00:59:02.359Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb04ad-89e53ec6 "City Center AHU-2 SAT"
air
cur
curStatus:ok
curVal:82.50837810944873°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:83
minVal:14
mod:2018-08-04T00:59:02.93Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a1b-ef28f9bd "City Center Vav-22 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.229Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
