id:@p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
ahuRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Storage
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
hotWaterReheat
hvac
mod:2018-08-04T00:59:00.456Z
navName:Vav-14
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0a1b-95cecc17 "City Center Vav-21 AirFlow"
air
cur
curStatus:ok
curVal:99.8809532157826cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:59.528Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0a2b-bc9cecb2 "City Center Vav-28 AirFlow"
air
cur
curStatus:ok
curVal:78.16988791940099cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:84
minVal:10
mod:2018-08-04T00:59:02.817Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb1258-d7e71722 "JB Tower Vav-20 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.236Z
navName:Occ Mode
occupied
point
runStarts:4555
runTime:178h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0a2b-84e33d6c "City Center Vav-30 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:03.092Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38aa-83fbc798 "Laguna RTU-4 ZoneTemp"
air
cur
curStatus:ok
curVal:95.97840713613292°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:96
minVal:6
mod:2018-08-04T00:59:02.172Z
navName:ZoneTemp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb097b-2f4748fa "City Center Vav-19 AirFlow"
air
cur
curStatus:ok
curVal:32.22872934226751cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:88
minVal:16
mod:2018-08-04T00:58:59.343Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb38cb-a36c2ff5 "Malibu RTU-5 Heat-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.905Z
navName:Heat-2
point
runStarts:4520
runTime:174h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:2
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0955-f0998d9b "City Center Vav-14 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:100
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.327Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeDef:100
writeLevel:17
writeStatus:unbound
writeVal:100
---
id:@p:demo:r:1eeb11ef-662bd10f "JB Tower Vav-01 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:00.074Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb38cb-9daa96ae "Malibu RTU-5 Filter"
air
cur
curStatus:ok
curVal:46.061712523658414%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
filter
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:98
minVal:10
mod:2018-08-04T00:58:58.922Z
navName:Filter
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:"%"
---
id:@p:demo:r:1eeb0955-771063fd "City Center Vav-11 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:51.5cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:93
minVal:10
mod:2018-08-04T00:59:03.022Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0955-6f866db7 "City Center Vav-11 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:58.946Z
navName:Occ Mode
occupied
point
runStarts:4571
runTime:174h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38a8-e092b56b "Laguna RTU-3 OAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:47.988545696028964%
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:97
minVal:30
mod:2018-08-04T00:59:03.057Z
navName:OAD
outside
point
precision:0
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a6a-c7d43c6d "City Center Vav-32 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:57.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:25
mod:2018-08-04T00:58:59.628Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1333-a4678b57 "Pearl Tower ElecMeter KwA"
cur
curStatus:ok
curVal:1057.6083360799248kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.124Z
navName:KwA
phase:A
point
power
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeb11ef-0309c7e8 "JB Tower Vav-10 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:75cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:100
minVal:50
mod:2018-08-04T00:59:03.191Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
ahu
disMacro:"\$siteRef \$navName"
dxCool
equip
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
gasHeat
hvac
mod:2018-08-04T00:59:00.089Z
navName:RTU-2
rooftop
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
---
id:@p:demo:r:1eeb0a2b-1151c94e "City Center Vav-30 AirFlow"
air
cur
curStatus:ok
curVal:40.97921877688456cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.32Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb1c77-0eebc031 "Laguna RTU-1 RAT"
air
cur
curStatus:ok
curVal:77.99397004790421°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:85
minVal:20
mod:2018-08-04T00:59:03.269Z
navName:RAT
point
precision:1
return
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb38aa-fe160a07 "Laguna RTU-4 Cool-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.242Z
navName:Cool-2
point
runStarts:4554
runTime:173h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:2
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1313-5b127564 "Laguna ElecMeter KwReactiveA"
cur
curStatus:ok
curVal:96.6340638149008kVAR
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.114Z
navName:KwReactiveA
phase:A
point
power
reactive
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:kVAR
---
id:@p:demo:r:1eeb38aa-152c2d17 "Laguna RTU-4 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.105Z
navName:Occ Mode
occupied
point
runStarts:4507
runTime:173h
schedulable:15
scheduleRef:@p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb097b-796c52c5 "City Center Vav-20 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.7Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb097b-3bcae653 "City Center Vav-19 SAT"
air
cur
curStatus:ok
curVal:90.03253740417105°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:95
minVal:3
mod:2018-08-04T00:59:03.208Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0955-91692503 "City Center Vav-11 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:68
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:58:59.974Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:68
writeLevel:17
writeStatus:unbound
writeVal:68
zone
---
id:@p:demo:r:1eeb0955-fb0874d5 "City Center Vav-14 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:68
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.225Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeDef:68
writeLevel:17
writeStatus:unbound
writeVal:68
zone
---
id:@p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
ahuRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Support Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
hotWaterReheat
hvac
mod:2018-08-04T00:59:00.169Z
navName:Vav-24
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb38cb-78f2f69f "Malibu RTU-2 Filter"
air
cur
curStatus:ok
curVal:47.15383146014234%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
filter
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:85
minVal:15
mod:2018-08-04T00:59:02.736Z
navName:Filter
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:"%"
---
id:@p:demo:r:1eeb131e-925aed76 "Malibu ElecMeter KwA"
cur
curStatus:ok
curVal:1141.3495167639844kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:59.774Z
navName:KwA
phase:A
point
power
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeb097b-3f63c32f "City Center Vav-17 AirFlow"
air
cur
curStatus:ok
curVal:49.072512359003554cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:88
minVal:16
mod:2018-08-04T00:58:59.541Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0a6a-371ca60a "City Center Vav-32 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:71
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:01.759Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:71
writeLevel:17
writeStatus:unbound
writeVal:71
zone
---
id:@p:demo:r:1eeb1258-2474e0cd "JB Tower Vav-14 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:77.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:55
mod:2018-08-04T00:59:03.215Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0307-501ef569 "City Center Vav-02 Room Temp"
air
cur
curStatus:ok
curVal:79.94004064473097°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:58:59.078Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb1258-dd247ad1 "JB Tower Vav-14 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:62.5cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:97
minVal:28
mod:2018-08-04T00:58:59.957Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a6a-0c449ffd "City Center Vav-34 Rm Humidity"
air
cur
curStatus:ok
curVal:36.0584917363419%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:91
minVal:5
mod:2018-08-04T00:59:00.111Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb1258-d8f68a36 "JB Tower Vav-20 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:62.5cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:97
minVal:28
mod:2018-08-04T00:59:03.094Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1f05b9da-5a96d72d "Pearl Tower Chiller CWP1 Status"
cur
curStatus:ok
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.063Z
navName:CWP1 Status
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
status
tz:Los_Angeles
---
id:@p:demo:r:1eeb097b-f0fe59dc "City Center Vav-17 SAT"
air
cur
curStatus:ok
curVal:59.41657125388203°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:01.979Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb03fb-feaad093 "City Center Vav-07 AirFlow"
air
cur
curStatus:ok
curVal:84.11242057717735cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:88
minVal:16
mod:2018-08-04T00:59:02.094Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb1258-8b832ad0 "JB Tower Vav-15 SAT"
air
cur
curStatus:ok
curVal:62.96481320722836°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:70
minVal:20
mod:2018-08-04T00:59:01.949Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
ahuRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Boss Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
hotWaterReheat
hvac
mod:2018-08-04T00:59:02.139Z
navName:Vav-34
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb11ef-a8a5b0d7 "JB Tower AHU-1 VAV Avg Delta Temp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
avgDeltaTemp
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
kind:Number
mod:2019-08-26T18:12:09.306Z
navName:VAV Avg Delta Temp
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:Δ°F
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-f9247862 "Malibu RTU-4 RAT"
air
cur
curStatus:ok
curVal:89.59418195167153°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:97
minVal:3
mod:2018-08-04T00:59:02.066Z
navName:RAT
point
precision:1
return
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0955-84729fe6 "City Center Vav-13 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.38Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb131e-03dbe361 "Malibu ElecMeter KwApparentB"
apparent
cur
curStatus:ok
curVal:89.2214923813911kVA
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.048Z
navName:KwApparentB
phase:B
point
power
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:kVA
---
id:@p:demo:r:1eeb0d24-e3067398 "City Center ElecMeter KwApparentC"
apparent
cur
curStatus:ok
curVal:99.97600792903657kVA
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:04.202Z
navName:KwApparentC
phase:C
point
power
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:kVA
---
id:@p:demo:r:1eeb11ef-2ba1cc04 "JB Tower Vav-08 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.923Z
navName:Occ Mode
occupied
point
runStarts:4526
runTime:169h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38cb-6e0b19e8 "Malibu RTU-3 Cool-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.676Z
navName:Cool-1
point
runStarts:4590
runTime:172h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:1
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb03fb-4759bbd6 "City Center Vav-09 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.623Z
navName:Occ Mode
occupied
point
runStarts:4546
runTime:172h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38aa-0d8b9749 "Laguna RTU-4 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:70
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.032Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:70
writeLevel:17
writeStatus:unbound
writeVal:70
zone
---
id:@p:demo:r:1eeb131e-2a505293 "Malibu ElecMeter CurrentTotal"
cur
curStatus:ok
curVal:94.60058413496853A
current
currentTotal
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.887Z
navName:CurrentTotal
point
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
disMacro:"\$siteRef \$navName"
elec
equip
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
meter
mod:2018-08-04T00:59:01.439Z
navName:ElecMeter
serviceType:fourWireWye
siteMeter
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tenantMeter
tz:Los_Angeles
---
id:@p:demo:r:1eeb0a1b-5ce2e1d4 "City Center Vav-21 SAT"
air
cur
curStatus:ok
curVal:78.99021914447023°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:02.072Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0307-24be2cff "City Center Vav-05 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:42.369214606156575%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:84
minVal:7
mod:2018-08-04T00:59:02.639Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a1b-6802c2a0 "City Center Vav-21 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:100
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.001Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeDef:100
writeLevel:17
writeStatus:unbound
writeVal:100
zone
---
id:@p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
ahuRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
coolOnly
description:Printer Room
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
hvac
mod:2018-08-04T00:59:02.256Z
navName:Vav-27
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeafd08-c7f862bb "City Center AHU-1 VAV Max Delta Temp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
kind:Number
maxDeltaTemp
mod:2019-08-26T18:12:09.306Z
navName:VAV Max Delta Temp
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:Δ°F
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0955-5acf6f99 "City Center Vav-12 SAT"
air
cur
curStatus:ok
curVal:79.87151566728065°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:02.89Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb1313-52b84e51 "Laguna ElecMeter KwApparentA"
apparent
cur
curStatus:ok
curVal:89.2214923813911kVA
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.273Z
navName:KwApparentA
phase:A
point
power
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:kVA
---
id:@p:demo:r:1eeb1258-8b861396 "JB Tower Vav-19 AirFlow"
air
cur
curStatus:ok
curVal:76.4727533347711cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:77
minVal:3
mod:2018-08-04T00:59:02.938Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0a6a-f46372f9 "City Center Vav-33 SAT"
air
cur
curStatus:ok
curVal:82.70448603474549°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:83
minVal:14
mod:2018-08-04T00:59:01.988Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeafc56-d6da62be "City Center AHU-1 VAV Avg Delta Airflow"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
avgDeltaAirflow
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
kind:Number
mod:2019-08-26T18:12:09.306Z
navName:VAV Avg Delta Airflow
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a6a-a38e0dc5 "City Center Vav-34 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:82.61522533516245%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:84
minVal:7
mod:2018-08-04T00:59:01.635Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a6a-76d283a6 "City Center Vav-35 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.282Z
navName:Occ Mode
occupied
point
runStarts:4520
runTime:165h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb097b-62ec0609 "City Center Vav-16 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:47°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
maxVal:84
minVal:10
mod:2018-08-04T00:59:01.851Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb14e4-f5b30318 "Pearl Tower Boiler HW Pmp Cmd"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisBoolean
hot
kind:Bool
mod:2018-08-04T00:59:02.267Z
navName:HW Pmp Cmd
point
pump
runStarts:4620
runTime:163h
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
water
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb097b-54b4a377 "City Center Vav-20 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:67
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:02.861Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:67
writeLevel:17
writeStatus:unbound
writeVal:67
zone
---
id:@p:demo:r:1eeb1258-49009cb0 "JB Tower AHU-2 SAP"
air
cur
curStatus:ok
curVal:75.01003475426427inHg
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisAirFlow
kind:Number
maxVal:85
minVal:14
mod:2018-08-04T00:59:01.782Z
navName:SAP
point
precision:1
pressure
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:inHg
---
id:@p:demo:r:1eeb04d0-4dd5c9ac "City Center AHU-4 MAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:90
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
mixed
mod:2018-08-04T00:59:01.94Z
navName:MAD
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeDef:90
writeLevel:17
writeStatus:unbound
writeVal:90
---
id:@p:demo:r:1eeb0a6a-ad51e533 "City Center Vav-33 Room Temp"
air
cur
curStatus:ok
curVal:76.30029206748426°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:79
minVal:29
mod:2018-08-04T00:59:02.224Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb1258-857d3923 "JB Tower Vav-20 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.218Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb12c5-6a34c385 "JB Tower ElecMeter KwApparentC"
apparent
cur
curStatus:ok
curVal:98.2015913443668kVA
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.808Z
navName:KwApparentC
phase:C
point
power
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:kVA
---
id:@p:demo:r:1eeb15a2-e838fd8b "Pearl Tower Boiler Reset Temp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
curVal:71°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:01.755Z
navName:Reset Temp
point
precision:1
reset
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:71°F
writeLevel:17
writeStatus:unbound
writeVal:71°F
---
id:@p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
ahuRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
coolOnly
description:Support Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
hvac
mod:2018-08-04T00:59:02.085Z
navName:Vav-38
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0a1b-2a3279b8 "City Center Vav-22 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.746Z
navName:Occ Mode
occupied
point
runStarts:4576
runTime:172h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38cb-103a71cc "Malibu RTU-4 ZoneTemp"
air
cur
curStatus:ok
curVal:70.39439991847829°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:01.826Z
navName:ZoneTemp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeafa96-01e912f3 "City Center AHU-1 RAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:70
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.438Z
navName:RAD
point
precision:0
return
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeDef:70
writeLevel:17
writeStatus:unbound
writeVal:70
---
id:@p:demo:r:1eeb0307-d792992c "City Center Vav-02 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:56°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
maxVal:97
minVal:15
mod:2018-08-04T00:59:02.742Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-f11725a0 "JB Tower Vav-06 SAT"
air
cur
curStatus:ok
curVal:82.05525630130018°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:95
minVal:3
mod:2018-08-04T00:59:01.49Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb04ad-05ad01c7 "City Center AHU-2 SAP"
air
cur
curStatus:ok
curVal:99.8809532157826inHg
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.287Z
navName:SAP
point
precision:1
pressure
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:inHg
---
id:@p:demo:r:1eeb38ad-a09ad88a "Laguna RTU-5 Fan"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
discharge
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
fan
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.413Z
navName:Fan
point
runStarts:4530
runTime:172h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb03fb-f8a6e70f "City Center Vav-09 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:02.253Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a2b-e24006b9 "City Center Vav-30 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:99.5717188909355%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.791Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a6a-fa9776dd "City Center Vav-34 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.952Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0955-1e629124 "City Center Vav-15 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.202Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38cb-10a21d6f "Malibu RTU-3 SAT"
air
cur
curStatus:ok
curVal:48.61317190957295°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:87
minVal:16
mod:2018-08-04T00:59:01.779Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb11ef-3ce998a7 "JB Tower Vav-10 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:57.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:25
mod:2018-08-04T00:59:01.74Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-f1d950cf "JB Tower Vav-16 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.545Z
navName:Occ Mode
occupied
point
runStarts:4542
runTime:170h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38cb-a3873006 "Malibu RTU-3 RAT"
air
cur
curStatus:ok
curVal:90.38725387554479°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:91
minVal:5
mod:2018-08-04T00:59:03.683Z
navName:RAT
point
precision:1
return
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb1aab-cdbb3ce9 "Laguna RTU-1 Cool-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.734Z
navName:Cool-2
point
runStarts:4549
runTime:169h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:2
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
ahuRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:GFX Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
hotWaterReheat
hvac
mod:2018-08-04T00:59:01.913Z
navName:Vav-15
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0955-b7238b3d "City Center Vav-12 AirFlow"
air
cur
curStatus:ok
curVal:35.69734648359374cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:90
minVal:5
mod:2018-08-04T00:59:02.183Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeaff9e-a14e5d23 "City Center Vav-01 AirFlow"
air
cur
curStatus:ok
curVal:80.00443225987671cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:84
minVal:10
mod:2018-08-04T00:59:01.323Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb11ef-20305b4d "JB Tower Vav-01 SAT"
air
cur
curStatus:ok
curVal:41.64131294511948°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:87
minVal:16
mod:2018-08-04T00:59:02.374Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb03fb-066e2c23 "City Center Vav-08 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:47°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
maxVal:84
minVal:10
mod:2018-08-04T00:59:02.595Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-c5dd9f7b "City Center Vav-24 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:26.848575665714865%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.598Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb12c5-331fe06a "JB Tower ElecMeter Frequency"
cur
curStatus:ok
curVal:22.539901864260436Hz
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
freq
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.246Z
navName:Frequency
point
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:Hz
---
id:@p:demo:r:1eeb38ad-98c3aca3 "Laguna RTU-5 ZoneTempSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:67
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:01.326Z
navName:ZoneTempSp
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:67
writeLevel:17
writeStatus:unbound
writeVal:67
zone
---
id:@p:demo:r:1eeb11ef-18622e19 "JB Tower Vav-08 SAT"
air
cur
curStatus:ok
curVal:79.87151566728065°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:01.823Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0307-7e244cbd "City Center Vav-03 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:75cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:100
minVal:50
mod:2018-08-04T00:59:01.994Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-6e965c51 "JB Tower Vav-03 SAT"
air
cur
curStatus:ok
curVal:76.76644771441732°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:02.158Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a75-43136765 "City Center Vav-40 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:01.959Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
ahu
disMacro:"\$siteRef \$navName"
dxCool
equip
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
gasHeat
hvac
mod:2018-08-04T00:59:02.402Z
navName:RTU-4
rooftop
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
---
id:@p:demo:r:1eeb11ef-1322ed87 "JB Tower Vav-07 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.106Z
navName:Occ Mode
occupied
point
runStarts:4562
runTime:171h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1258-0c881ad8 "JB Tower Vav-15 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.205Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0955-e75db53f "City Center Vav-12 Rm Humidity"
air
cur
curStatus:ok
curVal:45.93404494306049%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:01.765Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb04d0-693df0c9 "City Center AHU-4 OAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:87.66594073492968%
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:88
minVal:10
mod:2018-08-04T00:59:02.143Z
navName:OAD
outside
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb03fb-c137324b "City Center Vav-08 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:51.5cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:93
minVal:10
mod:2018-08-04T00:59:02.337Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-3d28b992 "JB Tower Vav-01 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:50.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:92
minVal:9
mod:2018-08-04T00:59:01.867Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
ahuRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Boss Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
hotWaterReheat
hvac
mod:2018-08-04T00:59:02.461Z
navName:Vav-01
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0a75-11ac2272 "City Center Vav-40 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:55.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:84
minVal:27
mod:2018-08-04T00:59:02.492Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0307-c2036b14 "City Center Vav-05 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.202Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-521d4a73 "JB Tower Vav-13 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:94.60058413496853%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.928Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a6a-827aab0a "City Center Vav-35 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:25
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.329Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeDef:25
writeLevel:17
writeStatus:unbound
writeVal:25
---
id:@p:demo:r:1eeb0a6a-78eb826b "City Center Vav-32 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:75cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:100
minVal:50
mod:2018-08-04T00:59:02.458Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-887f5b99 "Malibu RTU-3 ZoneTempSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:85
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:02.524Z
navName:ZoneTempSp
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:85
writeLevel:17
writeStatus:unbound
writeVal:85
zone
---
id:@p:demo:r:1eeb0a1b-62748464 "City Center Vav-21 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:01.837Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-0f731e7a "JB Tower Vav-19 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.161Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-bcae64cf "JB Tower Vav-16 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:42.42195954989323%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:2
mod:2018-08-04T00:59:03.749Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1313-a08b671d "Laguna ElecMeter KwApparentB"
apparent
cur
curStatus:ok
curVal:36.11452527481617kVA
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.713Z
navName:KwApparentB
phase:B
point
power
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:kVA
---
id:@p:demo:r:1eeb1258-9f24a4e0 "JB Tower Vav-12 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.437Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-c9ad4313 "JB Tower Vav-20 SAT"
air
cur
curStatus:ok
curVal:78.38017524049056°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:01.05Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb38cb-4eb0792e "Malibu RTU-4 Cool-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.751Z
navName:Cool-2
point
runStarts:4555
runTime:169h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:2
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb131e-685b2bb7 "Malibu ElecMeter kWhMonthly"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
curVal:45072.85280097872
disMacro:"\$equipRef \$navName"
energy
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2020-02-27T20:44:14.678Z
navName:kWhMonthly
noDemoMode
point
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:kWh
writable
writeDef:825.9873471353778kWh
writeLevel:14
writeStatus:unbound
writeVal:45072.85280097872
---
id:@p:demo:r:1eeb0307-d619931f "City Center Vav-02 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:45.93404494306049%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.84Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a1b-1a54c06a "City Center Vav-24 SAT"
air
cur
curStatus:ok
curVal:56.76197055927813°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:00.949Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb38cb-57610706 "Malibu RTU-3 Heat-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.433Z
navName:Heat-1
point
runStarts:4542
runTime:168h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:1
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
ahuRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
coolOnly
description:Storage Rooms
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
hvac
mod:2018-08-04T00:59:01.429Z
navName:Vav-10
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb11ef-54237378 "JB Tower Vav-01 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.4Z
navName:Occ Mode
occupied
point
runStarts:4566
runTime:170h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb11ef-abbabf8d "JB Tower Vav-04 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:62.5cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:97
minVal:28
mod:2018-08-04T00:59:04.044Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1313-8887b8e8 "Laguna ElecMeter Voltage AC"
cur
curStatus:ok
curVal:99.97600792903657V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:AC
mod:2018-08-04T00:59:03.564Z
navName:Voltage AC
point
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb38a8-59c3b3e8 "Laguna RTU-3 RAT"
air
cur
curStatus:ok
curVal:90.97936681897144°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:91
minVal:5
mod:2018-08-04T00:59:01.175Z
navName:RAT
point
precision:1
return
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb030e-18c11521 "City Center Vav-06 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.836Z
navName:Occ Mode
occupied
point
runStarts:4543
runTime:171h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1313-0245545b "Laguna ElecMeter CurrentC"
cur
curStatus:ok
curVal:26.848575665714865A
current
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:04.009Z
navName:CurrentC
phase:C
point
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb131e-e2d729ab "Malibu ElecMeter Voltage AB"
cur
curStatus:ok
curVal:26.848575665714865V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:AB
mod:2018-08-04T00:59:01.419Z
navName:Voltage AB
point
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb04d0-c8a7464e "City Center AHU-4 SF"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
discharge
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
fan
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.513Z
navName:SF
point
runStarts:4540
runTime:173h
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1258-124a1f05 "JB Tower Vav-14 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:64°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:95
minVal:33
mod:2018-08-04T00:59:02.004Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-6dd1d8f8 "JB Tower Vav-04 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:93.98080634322926%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:94
minVal:14
mod:2018-08-04T00:59:03.808Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb14a6-4b17de6f "Pearl Tower Boiler Hw Flow"
cur
curStatus:ok
curVal:46.50327865103202gal/min
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
flow
his
hisFunc:hisRmt
hot
kind:Number
maxVal:93
minVal:7
mod:2018-08-04T00:59:00.619Z
navName:Hw Flow
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:"gal/min"
water
---
id:@p:demo:r:1eeb0307-939bf5f6 "City Center Vav-04 Rm Humidity"
air
cur
curStatus:ok
curVal:90.38725387554479%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:91
minVal:5
mod:2018-08-04T00:59:01.386Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb0a75-694bbdba "City Center Vav-40 Rm Humidity"
air
cur
curStatus:ok
curVal:24.384315603263975%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:91
minVal:5
mod:2018-08-04T00:59:00.754Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb0a6a-e986c2cc "City Center Vav-34 AirFlow"
air
cur
curStatus:ok
curVal:38.59977100931687cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:88
minVal:16
mod:2018-08-04T00:59:03.997Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0a2b-e2a2c671 "City Center Vav-29 Room Temp"
air
cur
curStatus:ok
curVal:71.37719390511288°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
maxVal:80
minVal:0
mod:2018-08-04T00:59:02.02Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb1258-152f5fa9 "JB Tower Vav-15 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:03.927Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb38a5-65c6c143 "Laguna RTU-2 Heat-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.82Z
navName:Heat-2
point
runStarts:4528
runTime:174h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:2
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb38cb-1495fc94 "Malibu RTU-1 EffectiveSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
effective
equipRef:@p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:03.782Z
navName:EffectiveSp
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:72
writeLevel:17
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb097b-cdb84746 "City Center Vav-16 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:75cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:100
minVal:50
mod:2018-08-04T00:59:04.199Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-db5ab2c9 "JB Tower Vav-16 AirFlow"
air
cur
curStatus:ok
curVal:94.72161727910807cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:95
minVal:30
mod:2018-08-04T00:59:01.045Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb097b-5bd75197 "City Center Vav-19 Rm Humidity"
air
cur
curStatus:ok
curVal:87.90952444399477%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-3921d3e9 "City Center Vav-19"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:88
minVal:12
mod:2018-08-04T00:59:03.143Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb1258-24ee8f9d "JB Tower Vav-12 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.673Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
ahuRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Boss Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
hotWaterReheat
hvac
mod:2018-08-04T00:59:00.635Z
navName:Vav-02
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0a2b-893cf404 "City Center Vav-28 Rm Humidity"
air
cur
curStatus:ok
curVal:96.6340638149008%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:03.673Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb11ef-1fe5e681 "JB Tower Vav-10 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:80.26940882892679%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:89
minVal:8
mod:2018-08-04T00:59:03.616Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a6a-b7b18253 "City Center Vav-32 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:55.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:84
minVal:27
mod:2018-08-04T00:59:01.168Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
ahuRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
coolOnly
description:Storage
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
hvac
mod:2018-08-04T00:59:02.06Z
navName:Vav-37
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb38aa-3a6d4140 "Laguna RTU-4 Heat-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.762Z
navName:Heat-1
point
runStarts:4515
runTime:174h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:1
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb11ef-027422d4 "JB Tower Vav-04 SAT"
air
cur
curStatus:ok
curVal:78.99021914447023°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:03.972Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb03fb-8cb07edb "City Center Vav-10 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:04.135Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb131e-090d5855 "Malibu ElecMeter Voltage AC"
cur
curStatus:ok
curVal:98.2015913443668V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:AC
mod:2018-08-04T00:59:03.87Z
navName:Voltage AC
point
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb03fb-98189a35 "City Center Vav-10 Rm Humidity"
air
cur
curStatus:ok
curVal:98.2015913443668%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:01.627Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb03fb-9b212788 "City Center Vav-07 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.343Z
navName:Occ Mode
occupied
point
runStarts:4573
runTime:165h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1258-fe339f30 "JB Tower Vav-15 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:52.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:89
minVal:16
mod:2018-08-04T00:59:03.015Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0c0c-f209a44c "City Center ElecMeter CurrentC"
cur
curStatus:ok
curVal:31.388570846273435A
current
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:04.247Z
navName:CurrentC
phase:C
point
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb1258-f9b6a605 "JB Tower AHU-2 OAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:87
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:04.226Z
navName:OAD
outside
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeDef:87
writeLevel:17
writeStatus:unbound
writeVal:87
---
id:@p:demo:r:1eeb11ef-4eb43671 "JB Tower Vav-05 AirFlow"
air
cur
curStatus:ok
curVal:89.2214923813911cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.241Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb38a8-6146d4a1 "Laguna RTU-3 Fan"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
discharge
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
fan
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.543Z
navName:Fan
point
runStarts:4558
runTime:173h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
ahuRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
coolOnly
description:Storage Rooms
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
hvac
mod:2018-08-04T00:59:01.583Z
navName:Vav-20
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb38a5-d6264a4e "Laguna RTU-2 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.463Z
navName:Occ Mode
occupied
point
runStarts:4594
runTime:167h
schedulable:15
scheduleRef:@p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb181f-ed9051ac "Pearl Tower Chiller CW SP"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
chilled
cur
curStatus:ok
curTracksWrite
curVal:68psi
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisRmtSp
kind:Number
leaving
mod:2018-08-04T00:59:01.73Z
navName:CW SP
point
precision:1
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
sp
temp
tz:Los_Angeles
unit:psi
water
writable
writeDef:68psi
writeLevel:17
writeStatus:unbound
writeVal:68psi
---
id:@p:demo:r:1eeb0955-431c7c5f "City Center Vav-12 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.726Z
navName:Occ Mode
occupied
point
runStarts:4485
runTime:174h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0955-b979aec0 "City Center Vav-12 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:75
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.123Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:75
writeLevel:17
writeStatus:unbound
writeVal:75
zone
---
id:@p:demo:r:1eeb11ef-948edd73 "JB Tower Vav-01 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:62.5cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:97
minVal:28
mod:2018-08-04T00:59:01.876Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-9ebce45f "JB Tower Vav-20 Room Temp"
air
cur
curStatus:ok
curVal:36.74723595444839°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:80
minVal:0
mod:2018-08-04T00:59:04.259Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb1313-a1f99f29 "Laguna ElecMeter KwTotal"
cur
curStatus:ok
curVal:882.9635597160639kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:04.263Z
navName:KwTotal
point
power
powerTotal
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeb38a8-6026ecbe "Laguna RTU-3 SAP"
air
cur
curStatus:ok
curVal:40.97921877688456inHg
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.012Z
navName:SAP
point
precision:1
pressure
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:inHg
---
id:@p:demo:r:1eeb1333-a2689307 "Pearl Tower ElecMeter CurrentTotal"
cur
curStatus:ok
curVal:99.8809532157826A
current
currentTotal
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:03.937Z
navName:CurrentTotal
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb0a75-056a30f7 "City Center Vav-38 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.991Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-17e81456 "JB Tower Vav-01 Room Temp"
air
cur
curStatus:ok
curVal:83.45850342490004°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-c0d7f1fa "JB Tower Vav-01"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:84
minVal:8
mod:2018-08-04T00:59:01.62Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb38aa-d81c3057 "Laguna RTU-4 Heat-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:04.222Z
navName:Heat-2
point
runStarts:4587
runTime:170h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:2
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb03fb-7d18c115 "City Center Vav-08 AirFlow"
air
cur
curStatus:ok
curVal:86.7051457679441cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:88
minVal:16
mod:2018-08-04T00:59:01.302Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0a1b-8c903d18 "City Center Vav-22 AirFlow"
air
cur
curStatus:ok
curVal:94.98440515387377cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:95
minVal:30
mod:2018-08-04T00:59:03.923Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb11ef-72a8d2fb "JB Tower Vav-09 Rm Humidity"
air
cur
curStatus:ok
curVal:34.64611691274322%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:80
minVal:18
mod:2018-08-04T00:59:01.393Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb11ef-81088d6d "JB Tower Vav-06 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:01.007Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb38cb-9d8de663 "Malibu RTU-3 Cool-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:04.012Z
navName:Cool-2
point
runStarts:4562
runTime:168h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:2
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a75-478c4e01 "City Center Vav-39 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:30cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:60
minVal:0
mod:2018-08-04T00:59:03.174Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0fca-b1014cee "City Center ElecMeter Voltage AN"
cur
curStatus:ok
curVal:40.97921877688456V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:AN
mod:2018-08-04T00:59:01.716Z
navName:Voltage AN
point
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
disMacro:"\$siteRef \$navName"
elec
equip
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
meter
mod:2018-08-04T00:59:04.158Z
navName:ElecMeter
serviceType:fourWireWye
siteMeter
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
---
id:@p:demo:r:1eeb38cb-2a4faa4a "Malibu RTU-1 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:77.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:55
mod:2018-08-04T00:59:01.185Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1313-f4163301 "Laguna ElecMeter KwApparentC"
apparent
cur
curStatus:ok
curVal:89.2214923813911kVA
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.081Z
navName:KwApparentC
phase:C
point
power
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:kVA
---
id:@p:demo:r:1eeb0a75-061e4893 "City Center Vav-38 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:69
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:01.473Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:69
writeLevel:17
writeStatus:unbound
writeVal:69
zone
---
id:@p:demo:r:1eeb0307-5bf9f767 "City Center Vav-02 SAT"
air
cur
curStatus:ok
curVal:90.90000070125738°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:91
minVal:7
mod:2018-08-04T00:59:01.894Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb1258-914e926b "JB Tower Vav-12 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:100
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.493Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeDef:100
writeLevel:17
writeStatus:unbound
writeVal:100
---
id:@p:demo:r:1eeb38cb-db77e3e2 "Malibu RTU-2 RAT"
air
cur
curStatus:ok
curVal:84.09110262101451°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:90
minVal:15
mod:2018-08-04T00:59:01.815Z
navName:RAT
point
precision:1
return
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb1258-649ecf0e "JB Tower Vav-11 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:40.97921877688456%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.863Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb15b0-4824fdab "San Francisco, CA Humidity"
dis:"San Francisco, CA Humidity"
air
analytics
cur
curStatus:ok
curVal:24%RH
his
hisEnd:2020-02-03T08:00:00-08:00 Los_Angeles
hisSize:1305
hisStart:2019-12-11T00:00:00-08:00 Los_Angeles
humidity
kind:Number
mod:2018-08-04T00:59:16.257Z
point
sensor
tz:Los_Angeles
unit:"%RH"
weatherPoint
weatherRef:@p:demo:r:1eeaef96-81fdbfca "San Francisco, CA"
weatherSyncId:humidity
---
id:@p:demo:r:1eeb03fb-27327f69 "City Center Vav-09 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.34Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0955-f6913d17 "City Center Vav-15 Room Temp"
air
cur
curStatus:ok
curVal:78.9404766078913°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:79
minVal:29
mod:2018-08-04T00:59:01.032Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb0955-c80275e2 "City Center Vav-13 Room Temp"
air
cur
curStatus:ok
curVal:75.06073508067635°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:79
minVal:29
mod:2018-08-04T00:59:04.051Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb0a75-76668a11 "City Center Vav-36 SAT"
air
cur
curStatus:ok
curVal:64.61074619069555°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:70
minVal:20
mod:2018-08-04T00:59:04.064Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb11ef-e4bbae96 "JB Tower Vav-06 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:00.479Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0307-f77e0d1c "City Center Vav-04 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:00.187Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38cb-5439f681 "Malibu RTU-2 Heat-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.923Z
navName:Heat-1
point
runStarts:4518
runTime:164h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:1
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0955-d27ab871 "City Center Vav-14 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:89.2214923813911%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.146Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a75-ebbf0dfd "City Center Vav-38 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.049Z
navName:Occ Mode
occupied
point
runStarts:4556
runTime:166h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb11ef-05e08fe4 "JB Tower Vav-03 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:86.27359169006964%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:89
minVal:8
mod:2018-08-04T00:59:00.602Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0955-4f1db780 "City Center Vav-12 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.491Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0c8d-e1c2b406 "City Center ElecMeter KwA"
cur
curStatus:ok
curVal:900.211636311183kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.55Z
navName:KwA
phase:A
point
power
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeb0955-5cbfa33d "City Center Vav-12 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:52.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:89
minVal:16
mod:2018-08-04T00:59:01.499Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb097b-3e0811db "City Center Vav-20 Room Temp"
air
cur
curStatus:ok
curVal:42.42428783285743°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:79
minVal:29
mod:2018-08-04T00:59:02.904Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb1258-29e9d13d "JB Tower Vav-12 SAT"
air
cur
curStatus:ok
curVal:60.83435758244485°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:03.163Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb03fb-7468e324 "City Center Vav-08 Room Temp"
air
cur
curStatus:ok
curVal:79.52876893408612°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:03.286Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb097b-76d03019 "City Center Vav-18 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:56°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
maxVal:97
minVal:15
mod:2018-08-04T00:59:03.603Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-f10f2f43 "City Center Vav-23 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:24
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.908Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeDef:24
writeLevel:17
writeStatus:unbound
writeVal:24
zone
---
id:@p:demo:r:1eeb0a2b-89ce42ba "City Center Vav-26 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:64°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:95
minVal:33
mod:2018-08-04T00:59:00.372Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb159a-bcf2bfd4 "Las Vegas, NV Humidity"
dis:"Las Vegas, NV Humidity"
air
analytics
cur
curStatus:ok
curVal:44%RH
his
hisEnd:2020-02-03T08:00:00-08:00 Los_Angeles
hisSize:1305
hisStart:2019-12-11T00:00:00-08:00 Los_Angeles
humidity
kind:Number
mod:2018-08-04T00:59:16.903Z
point
sensor
tz:Los_Angeles
unit:"%RH"
weatherPoint
weatherRef:@p:demo:r:1eeaef71-476252a2 "Las Vegas, NV"
weatherSyncId:humidity
---
id:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
disMacro:"\$siteRef \$navName"
elec
equip
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
meter
mod:2018-08-04T00:59:00.898Z
navName:ElecMeter
serviceType:fourWireWye
siteMeter
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
---
id:@p:demo:r:1eeb04c4-8f881e90 "City Center AHU-3 ZoneTempSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:83
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:03.047Z
navName:ZoneTempSp
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:83
writeLevel:17
writeStatus:unbound
writeVal:83
zone
---
id:@p:demo:r:1eeb0307-aeb86d2e "City Center Vav-02 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:56.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:92
minVal:21
mod:2018-08-04T00:59:00.446Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-4a2e6f4b "City Center Vav-24 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:65°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:30
mod:2018-08-04T00:59:00.283Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
ahuRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:VP Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
hotWaterReheat
hvac
mod:2018-08-04T00:59:02.989Z
navName:Vav-14
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb38cb-f5bcd790 "Malibu RTU-4 ZoneTempSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:80
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:03.44Z
navName:ZoneTempSp
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:80
writeLevel:17
writeStatus:unbound
writeVal:80
zone
---
id:@p:demo:r:1eeb38ad-5debecc3 "Laguna RTU-5 SAT"
air
cur
curStatus:ok
curVal:67.30029206748426°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:70
minVal:20
mod:2018-08-04T00:59:03.479Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0955-1106fe48 "City Center Vav-14 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:75cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:100
minVal:50
mod:2018-08-04T00:59:01.136Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0955-51e9f718 "City Center Vav-14 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.367Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1333-02f9a416 "Pearl Tower ElecMeter Power Factor A"
cur
curStatus:ok
curVal:99.28750450644742pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.085Z
navName:Power Factor A
pf
phase:A
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb1258-03e297ed "JB Tower Vav-15 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:58°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:16
mod:2018-08-04T00:59:00.771Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-e0895da1 "JB Tower Vav-07 SAT"
air
cur
curStatus:ok
curVal:64.61074619069555°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:70
minVal:20
mod:2018-08-04T00:59:00.297Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb12c5-109145af "JB Tower ElecMeter KwA"
cur
curStatus:ok
curVal:740.0263247173309kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.759Z
navName:KwA
phase:A
point
power
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeb38cb-30f5eb4f "Malibu RTU-4 Fan"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
discharge
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
fan
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.482Z
navName:Fan
point
runStarts:4535
runTime:169h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb0a75-db7526a9 "City Center Vav-39 Rm Humidity"
air
cur
curStatus:ok
curVal:99.5717188909355%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:00.079Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeafb47-6e6722a8 "City Center AHU-1 SAP"
air
cur
curStatus:ok
curVal:82.98200594677742inHg
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisAirFlow
kind:Number
maxVal:83
minVal:8
mod:2018-08-04T00:59:02.752Z
navName:SAP
point
precision:1
pressure
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:inHg
---
id:@p:demo:r:1eeb0955-f8903891 "City Center Vav-15 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.04Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1089-cf7c031f "City Center ElecMeter Voltage LN Avrg"
cur
curStatus:ok
curVal:45.93404494306049V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:LN
mod:2018-08-04T00:59:02.807Z
navName:Voltage LN Avrg
point
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:V
volt
voltAverage
---
id:@p:demo:r:1eeb0955-70b86291 "City Center Vav-13 SAT"
air
cur
curStatus:ok
curVal:79.34725959078767°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:87
minVal:16
mod:2018-08-04T00:59:00.645Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a75-ad9677a5 "City Center Vav-39 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:64°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:95
minVal:33
mod:2018-08-04T00:59:02.37Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-b2515217 "JB Tower AHU-1 VAV Avg Room Temp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
avgRoomTemp
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
kind:Number
mod:2019-08-26T18:12:09.306Z
navName:VAV Avg Room Temp
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a1b-d4d75748 "City Center Vav-21 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:47°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmtSp
kind:Number
maxVal:84
minVal:10
mod:2018-08-04T00:59:00.521Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb097b-b1180b20 "City Center Vav-17 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:85.92962641445672%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.653Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-6783c73f "JB Tower AHU-1 VAV Min Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
kind:Number
minDamper
mod:2019-08-26T18:12:09.306Z
navName:VAV Min Damper
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb097b-242b6eda "City Center Vav-20 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.994Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb04d0-29761f36 "City Center AHU-4 SAF"
air
cur
curStatus:ok
curVal:68.62237738841714cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:69
minVal:16
mod:2018-08-04T00:59:02.982Z
navName:SAF
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb131e-277c28cf "Malibu ElecMeter Power Factor C"
cur
curStatus:ok
curVal:45.93404494306049pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.939Z
navName:Power Factor C
pf
phase:C
point
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb0a6a-a47c817c "City Center Vav-32 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.28Z
navName:Occ Mode
occupied
point
runStarts:4551
runTime:173h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb11ef-7d4c4323 "JB Tower Vav-06 Room Temp"
air
cur
curStatus:ok
curVal:79.24408177889559°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:00.276Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb04ad-1b732b12 "City Center AHU-2 MAT"
air
cur
curStatus:ok
curVal:88.83053784683095°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:96
minVal:5
mixed
mod:2018-08-04T00:59:00.322Z
navName:MAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0955-a254a114 "City Center Vav-14 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:46°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:6
mod:2018-08-04T00:59:00.919Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1333-e12fe03e "Pearl Tower ElecMeter Voltage LL Avrg"
cur
curStatus:ok
curVal:40.97921877688456V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:LL
mod:2018-08-04T00:59:00.964Z
navName:Voltage LL Avrg
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:V
volt
voltAverage
---
id:@p:demo:r:1eeb0a6a-34ddbe31 "City Center Vav-31 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:47°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmtSp
kind:Number
maxVal:84
minVal:10
mod:2018-08-04T00:59:03.596Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-21d81777 "JB Tower Vav-08 Rm Humidity"
air
cur
curStatus:ok
curVal:87.90952444399477%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:88
minVal:12
mod:2018-08-04T00:58:59.474Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb0a2b-8fa220a0 "City Center Vav-28 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:48.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:11
mod:2018-08-04T00:59:00.908Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb12c5-60ba3d5b "JB Tower ElecMeter Pf"
cur
curStatus:ok
curVal:26.848575665714865pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.989Z
navName:Pf
pf
point
powerFactorTotal
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb11ef-277da834 "JB Tower Vav-05 Room Temp"
air
cur
curStatus:ok
curVal:77.30725105192063°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:80
minVal:0
mod:2018-08-04T00:59:00.925Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb1258-eb69898d "JB Tower Vav-16 Room Temp"
air
cur
curStatus:ok
curVal:71.05603353847427°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:00.929Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb0307-1226f37e "City Center Vav-02 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.509Z
navName:Occ Mode
occupied
point
runStarts:4619
runTime:164h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb131e-a85fc185 "Malibu ElecMeter Voltage BN"
cur
curStatus:ok
curVal:98.2015913443668V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:BN
mod:2018-08-04T00:59:00.861Z
navName:Voltage BN
point
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb11ef-201c9dfd "JB Tower Vav-05 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:41.6687151648897%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:80
minVal:20
mod:2018-08-04T00:59:03.526Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1313-781ecf5d "Laguna ElecMeter kWhCost"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
curVal:0.13$
disMacro:"\$equipRef \$navName"
elecCost
energyCost
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.922Z
navName:kWhCost
noDemoMode
point
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:"\$"
writable
writeDef:0.13$
writeLevel:17
writeStatus:unbound
writeVal:0.13$
---
id:@p:demo:r:1eeb38a5-b3fea9e8 "Laguna RTU-2 RAT"
air
cur
curStatus:ok
curVal:89.98200594677742°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:90
minVal:15
mod:2018-08-04T00:59:00.835Z
navName:RAT
point
precision:1
return
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb097b-3b0fa169 "City Center Vav-18 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.195Z
navName:Occ Mode
occupied
point
runStarts:4575
runTime:166h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38ad-484a3e80 "Laguna RTU-5 Filter"
air
cur
curStatus:ok
curVal:75.15073849011969%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
filter
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:85
minVal:15
mod:2018-08-04T00:59:01.271Z
navName:Filter
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:"%"
---
id:@p:demo:r:1f0562af-064e5a11 "JB Tower Misc OSAT"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:58°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1f0562af-63530bf3 "JB Tower Misc"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisCollectInterval:15min
hisEnd:2020-03-02T08:45:00-08:00 Los_Angeles
hisSize:288
hisStart:2019-06-26T10:45:00-07:00 Los_Angeles
hisStatus:ok
kind:Number
mod:2018-08-04T00:59:00.991Z
navName:OSAT
outside
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:14
writeStatus:unbound
writeVal:58°F
---
id:@p:demo:r:1eeb03fb-52993b08 "City Center Vav-10 SAT"
air
cur
curStatus:ok
curVal:82.98344547103522°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:83
minVal:14
mod:2018-08-04T00:59:00.424Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb11ef-04ee19bc "JB Tower Vav-09 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.2Z
navName:Occ Mode
occupied
point
runStarts:4534
runTime:174h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0f0c-7fa73a9c "City Center ElecMeter Pf"
cur
curStatus:ok
curVal:31.388570846273435pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.168Z
navName:Pf
pf
point
powerFactorTotal
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb0a6a-7f2c4b1a "City Center Vav-33 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.719Z
navName:Occ Mode
occupied
point
runStarts:4553
runTime:169h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1313-0e8842a6 "Laguna ElecMeter Frequency"
cur
curStatus:ok
curVal:99.28750450644742Hz
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
freq
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.448Z
navName:Frequency
point
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:Hz
---
id:@p:demo:r:1eeb12c5-4843bed7 "JB Tower ElecMeter Power Factor C"
cur
curStatus:ok
curVal:99.8809532157826pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.43Z
navName:Power Factor C
pf
phase:C
point
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb0a2b-39b5aacf "City Center Vav-28 SAT"
air
cur
curStatus:ok
curVal:63.78021348291815°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:00.399Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a6a-c2f2eaac "City Center Vav-33 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.385Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb131e-dc3fdc29 "Malibu ElecMeter KwB"
cur
curStatus:ok
curVal:912.8993175497042kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.572Z
navName:KwB
phase:B
point
power
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeb0955-2e82b847 "City Center Vav-13 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:02.521Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a75-18f0df0d "City Center Vav-39 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.649Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-a677bcc9 "JB Tower Vav-03 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.66Z
navName:Occ Mode
occupied
point
runStarts:4521
runTime:176h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb131e-ac8db3f0 "Malibu ElecMeter CurrentAverage"
cur
curStatus:ok
curVal:85.92962641445672A
current
currentAverage
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.032Z
navName:CurrentAverage
point
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb11ef-5671d99d "JB Tower Vav-10 Room Temp"
air
cur
curStatus:ok
curVal:35.44703920886029°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:84
minVal:8
mod:2018-08-04T00:58:59.78Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
ahuRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
coolOnly
description:Lobby
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
hvac
mod:2018-08-04T00:59:03.369Z
navName:Vav-08
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb38a5-cd49d892 "Laguna RTU-2 Cool-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:59.894Z
navName:Cool-1
point
runStarts:4496
runTime:166h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:1
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0e7f-df87c624 "City Center ElecMeter KwReactiveB"
cur
curStatus:ok
curVal:96.6340638149008kVAR
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:59.953Z
navName:KwReactiveB
phase:B
point
power
reactive
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:kVAR
---
id:@p:demo:r:1eeb38aa-1af97e69 "Laguna RTU-4 OAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:45
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:88
minVal:10
mod:2018-08-04T00:58:59.749Z
navName:OAD
outside
point
precision:0
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:"%"
writable
writeDef:45
writeLevel:17
writeStatus:unbound
writeVal:45
---
id:@p:demo:r:1eeb1333-64b31f72 "Pearl Tower ElecMeter KwApparentA"
apparent
cur
curStatus:ok
curVal:92.12147016135269kVA
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.48Z
navName:KwApparentA
phase:A
point
power
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:kVA
---
id:@p:demo:r:1eeb0a1b-09c4066a "City Center Vav-24 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.501Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb141c-88c9e4f4 "Pearl Tower Boiler Boiler Enable"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enable
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.935Z
navName:Boiler Enable
point
runStarts:4549
runTime:170h
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb11ef-f2a6bed9 "JB Tower Vav-10 AirFlow"
air
cur
curStatus:ok
curVal:83.68307197929227cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-45bf1ed3 "JB Tower Vav-10"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:84
minVal:10
mod:2018-08-04T00:59:00.505Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb38ad-01125b6a "Laguna RTU-5 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:59.851Z
navName:Occ Mode
occupied
point
runStarts:4613
runTime:164h
schedulable:15
scheduleRef:@p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1258-fc006427 "JB Tower Vav-18 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:02.616Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb0307-dade00d8 "City Center Vav-04 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:84.9832055503256%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:85
minVal:15
mod:2018-08-04T00:58:59.77Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a6a-23a22da0 "City Center Vav-35 AirFlow"
air
cur
curStatus:ok
curVal:61.8391833203849cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:70
minVal:12
mod:2018-08-04T00:59:00.858Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0955-ae8cfd1c "City Center Vav-11 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:29.621942344720622%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:2
mod:2018-08-04T00:59:02.568Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb13f6-1c5a8152 "Pearl Tower Boiler Boiler Alarm"
alarmPoint
cur
curStatus:ok
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.602Z
navName:Boiler Alarm
point
runStarts:4580
runTime:162h
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
---
id:@p:demo:r:1eeb0a2b-4a88e30d "City Center Vav-30 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:64°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:95
minVal:33
mod:2018-08-04T00:59:00.035Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-75120af7 "JB Tower Vav-17 SAT"
air
cur
curStatus:ok
curVal:90.90000070125738°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:91
minVal:7
mod:2018-08-04T00:58:59.564Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb04d0-b855d2a7 "City Center AHU-4 RAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:99
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.205Z
navName:RAD
point
precision:0
return
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeDef:99
writeLevel:17
writeStatus:unbound
writeVal:99
---
id:@p:demo:r:1eeb1313-952044a6 "Laguna ElecMeter Voltage BC"
cur
curStatus:ok
curVal:99.28750450644742V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:BC
mod:2018-08-04T00:58:59.649Z
navName:Voltage BC
point
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb15a0-1bfa6a11 "Los Angeles, CA Temp"
dis:"Los Angeles, CA Temp"
air
analytics
cur
curStatus:ok
curVal:56°F
his
hisEnd:2020-02-03T08:00:00-08:00 Los_Angeles
hisSize:1305
hisStart:2019-12-11T00:00:00-08:00 Los_Angeles
kind:Number
mod:2018-08-04T00:59:00.779Z
point
sensor
temp
tz:Los_Angeles
unit:°F
weatherPoint
weatherRef:@p:demo:r:1eeaef4e-2fce0f72 "Los Angeles, CA"
weatherSyncId:temp
---
id:@p:demo:r:1eeb0a75-f13c115e "City Center Vav-38 AirFlow"
air
cur
curStatus:ok
curVal:35.767946890593045cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:70
minVal:12
mod:2018-08-04T00:58:59.946Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0307-9e845ed8 "City Center Vav-03 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:89.97888697755218%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:2
mod:2018-08-04T00:59:02.081Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a2b-215ee23e "City Center Vav-29 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:52°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:97
minVal:7
mod:2018-08-04T00:59:01.925Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-23e077c8 "City Center Vav-21 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:84.9832055503256%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:85
minVal:15
mod:2018-08-04T00:59:02.387Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-82c5f248 "Malibu RTU-1 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.788Z
navName:Occ Mode
occupied
point
runStarts:4630
runTime:168h
schedulable:15
scheduleRef:@p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38cb-0cfbaa7e "Malibu RTU-5 RAT"
air
cur
curStatus:ok
curVal:62.29376563306537°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:03.125Z
navName:RAT
point
precision:1
return
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb11ef-14d1c54e "JB Tower Vav-06 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.191Z
navName:Occ Mode
occupied
point
runStarts:4515
runTime:177h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0050-0c624660 "City Center Vav-01 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.724Z
navName:Occ Mode
occupied
point
runStarts:4553
runTime:174h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb12c5-21eabdd6 "JB Tower ElecMeter Power Factor B"
cur
curStatus:ok
curVal:99.28750450644742pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:59.714Z
navName:Power Factor B
pf
phase:B
point
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb0a6a-f4e04efd "City Center Vav-32 Rm Humidity"
air
cur
curStatus:ok
curVal:36.11452527481617%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:02.763Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb38cb-56397ef1 "Malibu RTU-5 OAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:85.29934314325197%
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:95
minVal:5
mod:2018-08-04T00:58:59.318Z
navName:OAD
outside
point
precision:0
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-16029f6e "Malibu RTU-1 Cool-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.687Z
navName:Cool-1
point
runStarts:4530
runTime:170h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:1
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb0307-bb353215 "City Center Vav-03 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.155Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38a8-677fa0a0 "Laguna RTU-3 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:0
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.698Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeDef:0
writeLevel:17
writeStatus:unbound
writeVal:0
zone
---
id:@p:demo:r:1eeb38a8-fca5a109 "Laguna RTU-3 EffectiveSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
effective
equipRef:@p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:00.683Z
navName:EffectiveSp
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-dc4aec45 "JB Tower Vav-11 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.178Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb15b0-3a159fc4 "San Francisco, CA Sunrise/Sunset"
dis:"San Francisco, CA Sunrise/Sunset"
analytics
cur
curStatus:ok
curVal:true
his
hisEnd:2020-02-03T07:12:00-08:00 Los_Angeles
hisSize:109
hisStart:2019-12-11T07:15:00-08:00 Los_Angeles
kind:Bool
mod:2018-08-04T00:58:59.618Z
point
sensor
sunrise
tz:Los_Angeles
weatherPoint
weatherRef:@p:demo:r:1eeaef96-81fdbfca "San Francisco, CA"
weatherSyncId:sunrise
---
id:@p:demo:r:1eeb0a1b-b7bdc717 "City Center Vav-24 AirFlow"
air
cur
curStatus:ok
curVal:76.91190537967913cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:77
minVal:3
mod:2018-08-04T00:59:02.417Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0307-26bdd511 "City Center Vav-04 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:69.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:99
minVal:40
mod:2018-08-04T00:58:59.642Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-5813c8e8 "City Center Vav-23 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:43.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmtSp
kind:Number
maxVal:86
minVal:1
mod:2018-08-04T00:59:02.424Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeafa0a-f1a161ae "City Center AHU-1 MAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:40.97921877688456%
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mixed
mod:2018-08-04T00:59:00.202Z
navName:MAD
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-68549d19 "JB Tower Vav-11 AirFlow"
air
cur
curStatus:ok
curVal:89.63596105729516cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:90
minVal:5
mod:2018-08-04T00:59:02.879Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb1258-a662d046 "JB Tower Vav-17 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:55.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:84
minVal:27
mod:2018-08-04T00:58:59.602Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38cb-448d3f24 "Malibu RTU-5 Fan"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
discharge
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
fan
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.406Z
navName:Fan
point
runStarts:4559
runTime:176h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a6a-2f7df4ac "City Center Vav-33 AirFlow"
air
cur
curStatus:ok
curVal:50.40257105007773cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:95
minVal:30
mod:2018-08-04T00:58:59.86Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0a6a-9cfeb9dd "City Center Vav-32 SAT"
air
cur
curStatus:ok
curVal:38.919022439623156°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:83
minVal:14
mod:2018-08-04T00:59:02.355Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a6a-c8a7c731 "City Center Vav-31 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:89.2214923813911%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.831Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeaf884-82cd6356 "City Center AHU-1 CHWV"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:99.28750450644742%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2020-01-16T17:53:54.838Z
navName:CHWV
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
water
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0955-5b666c12 "City Center Vav-15 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:00.3Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb03fb-8033212e "City Center Vav-07 SAT"
air
cur
curStatus:ok
curVal:41.42254377258303°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:91
minVal:7
mod:2018-08-04T00:59:00.311Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a2b-bda707cf "City Center Vav-29 AirFlow"
air
cur
curStatus:ok
curVal:38.64174606697508cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:70
minVal:12
mod:2018-08-04T00:59:02.956Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb1333-e11f3125 "Pearl Tower ElecMeter KwReactiveA"
cur
curStatus:ok
curVal:98.2015913443668kVAR
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.335Z
navName:KwReactiveA
phase:A
point
power
reactive
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:kVAR
---
id:@p:demo:r:1eeb15e4-4e0ec43f "Pearl Tower Boiler HWR-T"
cur
curStatus:ok
curVal:54.42636292096085°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisRmt
hot
kind:Number
maxVal:82
minVal:31
mod:2018-08-04T00:58:59.569Z
navName:HWR-T
point
precision:1
return
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
temp
tz:Los_Angeles
unit:°F
water
---
id:@p:demo:r:1eeb15a0-400a027c "Los Angeles, CA Cond"
dis:"Los Angeles, CA Cond"
analytics
cur
curStatus:ok
curVal:clear
his
hisEnd:2020-02-03T08:00:00-08:00 Los_Angeles
hisSize:1305
hisStart:2019-12-11T00:00:00-08:00 Los_Angeles
kind:Str
mod:2018-08-04T00:59:04.431Z
point
sensor
tz:Los_Angeles
weatherCond
weatherPoint
weatherRef:@p:demo:r:1eeaef4e-2fce0f72 "Los Angeles, CA"
weatherSyncId:condition
---
id:@p:demo:r:1eeb38cb-939011fd "Malibu RTU-1 Heat-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.223Z
navName:Heat-2
point
runStarts:4522
runTime:175h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:2
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1258-56e3e7af "JB Tower AHU-2 SAT"
air
cur
curStatus:ok
curVal:45.25932134761565°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:95
minVal:3
mod:2018-08-04T00:59:00.543Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a75-31792e33 "City Center Vav-38 SAT"
air
cur
curStatus:ok
curVal:78.38017524049056°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:02.324Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb1258-745abc6d "JB Tower Vav-12 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:58:59.833Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb38ad-9a884a67 "Laguna RTU-5 Cool-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.897Z
navName:Cool-2
point
runStarts:4525
runTime:172h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:2
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0a2b-bea05e5b "City Center Vav-30 SAT"
air
cur
curStatus:ok
curVal:33.42428783285743°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
maxVal:70
minVal:20
mod:2018-08-04T00:58:59.676Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
ahu
disMacro:"\$siteRef \$navName"
dxCool
equip
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
gasHeat
hvac
mod:2018-08-04T00:58:59.576Z
navName:RTU-5
rooftop
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
---
id:@p:demo:r:1eeb38a5-7866f9e1 "Laguna RTU-2 ZoneTempSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:77
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:58:59.173Z
navName:ZoneTempSp
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:77
writeLevel:17
writeStatus:unbound
writeVal:77
zone
---
id:@p:demo:r:1eeb0a6a-af189ec0 "City Center Vav-32 AirFlow"
air
cur
curStatus:ok
curVal:66.58792354669797cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:77
minVal:3
mod:2018-08-04T00:59:01.919Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0a6a-36f3223d "City Center Vav-34 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.552Z
navName:Occ Mode
occupied
point
runStarts:4602
runTime:167h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0a6a-f4b4c5f7 "City Center Vav-32 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:58°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:16
mod:2018-08-04T00:58:59.96Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a6a-8ca194e1 "City Center Vav-33 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:65°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:30
mod:2018-08-04T00:59:01.723Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1f0562c9-27891cec "Malibu Misc OSAT"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:57°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1f0562c9-58a120da "Malibu Misc"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisCollectInterval:15min
hisEnd:2020-03-02T08:45:00-08:00 Los_Angeles
hisSize:288
hisStart:2019-06-26T10:45:00-07:00 Los_Angeles
hisStatus:ok
kind:Number
mod:2018-08-04T00:59:00.264Z
navName:OSAT
outside
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:14
writeStatus:unbound
writeVal:57°F
---
id:@p:demo:r:1eeb11ef-a6458138 "JB Tower Vav-08 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.755Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-c1b5a92f "City Center Vav-24 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:56°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmtSp
kind:Number
maxVal:97
minVal:15
mod:2018-08-04T00:59:02.499Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb097b-985babd7 "City Center Vav-20 Rm Humidity"
air
cur
curStatus:ok
curVal:99.8809532157826%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:58:59.943Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb38a8-d0f1fdc2 "Laguna RTU-3 Filter"
air
cur
curStatus:ok
curVal:79.48502911294688%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
filter
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:85
minVal:15
mod:2018-08-04T00:59:01.896Z
navName:Filter
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:"%"
---
id:@p:demo:r:1eeb097b-e70128ea "City Center Vav-16 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:52°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-827a08f6 "City Center Vav-16"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:97
minVal:7
mod:2018-08-04T00:59:02.738Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-244f88b3 "JB Tower Vav-12 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:46°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:6
mod:2018-08-04T00:59:02.726Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38cb-c06df1af "Malibu RTU-2 OAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:45.93404494306049%
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.274Z
navName:OAD
outside
point
precision:0
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
ahu
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
hvac
miscRef:@p:demo:r:1eeb0ad1-bd012519 "City Center Misc"
mod:2018-08-04T00:59:00.071Z
navName:AHU-2
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vavZone
---
id:@p:demo:r:1eeb38cb-75b456d3 "Malibu RTU-3 OAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:93.3823913704289%
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:97
minVal:30
mod:2018-08-04T00:59:00.008Z
navName:OAD
outside
point
precision:0
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-5dd4c5f3 "Malibu RTU-2 Heat-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.709Z
navName:Heat-2
point
runStarts:4551
runTime:171h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:2
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb11ef-dd1df016 "JB Tower Vav-04 Room Temp"
air
cur
curStatus:ok
curVal:78.64375225322371°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:79
minVal:29
mod:2018-08-04T00:58:59.466Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb0a1b-b13742b3 "City Center Vav-22 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:50
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.967Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeDef:50
writeLevel:17
writeStatus:unbound
writeVal:50
---
id:@p:demo:r:1eeb0a75-8c350026 "City Center Vav-40 Room Temp"
air
cur
curStatus:ok
curVal:78.64375225322371°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:79
minVal:29
mod:2018-08-04T00:58:59.152Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb0955-08d176c0 "City Center Vav-13 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:59.497Z
navName:Occ Mode
occupied
point
runStarts:4557
runTime:165h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38cb-73e3357b "Malibu RTU-1 Heat-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:04.037Z
navName:Heat-1
point
runStarts:4541
runTime:176h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:1
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0955-8a20fd5d "City Center Vav-14 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:69.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:99
minVal:40
mod:2018-08-04T00:59:04.062Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38a8-07f84d13 "Laguna RTU-3 ZoneTempSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:58:59.075Z
navName:ZoneTempSp
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb131e-b949d3fd "Malibu ElecMeter kWhCost"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
curVal:0.13$
disMacro:"\$equipRef \$navName"
elecCost
energyCost
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:59.222Z
navName:kWhCost
noDemoMode
point
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:"\$"
writable
writeDef:0.13$
writeLevel:17
writeStatus:unbound
writeVal:0.13$
---
id:@p:demo:r:1eeb0a75-fd83e5cd "City Center Vav-37 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:48.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:11
mod:2018-08-04T00:58:59.907Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
ahuRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:VP Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
hotWaterReheat
hvac
mod:2018-08-04T00:58:59.191Z
navName:Vav-04
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
ahuRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
coolOnly
description:Kitchen
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
hvac
mod:2018-08-04T00:58:59.896Z
navName:Vav-40
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb1258-56b3c494 "JB Tower Vav-17 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:90
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.18Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeDef:90
writeLevel:17
writeStatus:unbound
writeVal:90
---
id:@p:demo:r:1eeb1258-0a4622df "JB Tower Vav-14 AirFlow"
air
cur
curStatus:ok
curVal:36.991193257864765cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:77
minVal:3
mod:2018-08-04T00:58:59.236Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb12c5-2fb30ab1 "JB Tower ElecMeter Voltage BC"
cur
curStatus:ok
curVal:89.2214923813911V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:BC
mod:2018-08-04T00:59:00.253Z
navName:Voltage BC
point
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb1258-c495d470 "JB Tower Vav-20 Rm Humidity"
air
cur
curStatus:ok
curVal:85.92962641445672%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:03.939Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb1258-78967864 "JB Tower Vav-14 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:91.30725105192063%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:94
minVal:14
mod:2018-08-04T00:58:58.962Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-5db1b8d6 "Malibu RTU-2 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:69.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:99
minVal:40
mod:2018-08-04T00:58:59.148Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0007-121ebcfe "City Center Vav-01 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:38.061712523658414%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeaff69-30d84ee5 "City Center Vav-01"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:2
mod:2018-08-04T00:59:00.023Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a1b-8b7c634d "City Center Vav-22 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:50.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:92
minVal:9
mod:2018-08-04T00:58:59.29Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0955-aeb7774a "City Center Vav-13 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:35
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.159Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeDef:35
writeLevel:17
writeStatus:unbound
writeVal:35
---
id:@p:demo:r:1eeb38cb-6b81a551 "Malibu RTU-2 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:52°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:97
minVal:7
mod:2018-08-04T00:58:59.459Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a75-e0bd2a0c "City Center Vav-37 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:58:59.963Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-039e268a "JB Tower AHU-1 VAV Min Room Temp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
kind:Number
minRoomTemp
mod:2019-08-26T18:12:09.306Z
navName:VAV Min Room Temp
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0955-223c326a "City Center Vav-12"
ahuRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Printer Room
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
hotWaterReheat
hvac
mod:2018-08-04T00:58:59.016Z
navName:Vav-12
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb11ef-72394d05 "JB Tower Vav-02 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:70
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.097Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeDef:70
writeLevel:17
writeStatus:unbound
writeVal:70
zone
---
id:@p:demo:r:1eeb1d14-8cd365da "Laguna RTU-1 ZoneTempSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:69
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:58:59.91Z
navName:ZoneTempSp
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:69
writeLevel:17
writeStatus:unbound
writeVal:69
zone
---
id:@p:demo:r:1eeb097b-a810d0e5 "City Center Vav-18 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:65°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:30
mod:2018-08-04T00:58:59.269Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeafe37-778821d4 "City Center AHU-1 ZoneTemp"
air
cur
curStatus:ok
curVal:92.97065743341071°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:96
minVal:6
mod:2018-08-04T00:58:58.897Z
navName:ZoneTemp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb11ef-f93bf25f "JB Tower Vav-03 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:51.5cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:93
minVal:10
mod:2018-08-04T00:58:59.085Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a2b-81fb427c "City Center Vav-29 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:31.388570846273435%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.248Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-7ccb9ff0 "JB Tower Vav-07 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:01.15Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb0a6a-aaaa61b2 "City Center Vav-31 AirFlow"
air
cur
curStatus:ok
curVal:65.43045269358456cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:70
minVal:12
mod:2018-08-04T00:58:59.37Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1f0562be-6954b28a "Laguna Misc OSAT"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:55°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1f0562be-2aea3a75 "Laguna Misc"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisCollectInterval:15min
hisEnd:2020-03-02T08:45:00-08:00 Los_Angeles
hisSize:288
hisStart:2019-06-26T10:45:00-07:00 Los_Angeles
hisStatus:ok
kind:Number
mod:2018-08-04T00:59:04.205Z
navName:OSAT
outside
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:14
writeStatus:unbound
writeVal:55°F
---
id:@p:demo:r:1eeb0307-ea66a62c "City Center Vav-05 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:04.192Z
navName:Occ Mode
occupied
point
runStarts:4550
runTime:167h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
ahu
disMacro:"\$siteRef \$navName"
dxCool
equip
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
gasHeat
hvac
mod:2018-08-04T00:58:59.701Z
navName:RTU-2
rooftop
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
---
id:@p:demo:r:1eeb0a75-7f2614c1 "City Center Vav-39 Room Temp"
air
cur
curStatus:ok
curVal:75.80833420985724°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:84
minVal:8
mod:2018-08-04T00:58:59.394Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb38ad-c1cce192 "Laguna RTU-5 EffectiveSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:69
disMacro:"\$equipRef \$navName"
effective
equipRef:@p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:00.056Z
navName:EffectiveSp
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:69
writeLevel:17
writeStatus:unbound
writeVal:69
zone
---
id:@p:demo:r:1eeb38a8-0b11bb32 "Laguna RTU-3 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:59.298Z
navName:Occ Mode
occupied
point
runStarts:4547
runTime:174h
schedulable:15
scheduleRef:@p:demo:r:1eeb39fa-8ddc40dd "Sport Weekend"
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
ahuRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
coolOnly
description:Conference Room
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
hvac
mod:2018-08-04T00:58:59.682Z
navName:Vav-07
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0a6a-16723e2a "City Center Vav-33 Rm Humidity"
air
cur
curStatus:ok
curVal:19.15891658462137%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:85
minVal:0
mod:2018-08-04T00:58:58.949Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb11ef-33c8f95b "JB Tower Vav-08 AirFlow"
air
cur
curStatus:ok
curVal:29.867945992629cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:84
minVal:10
mod:2018-08-04T00:58:59.435Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0955-f4d93ce6 "City Center Vav-15 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:14
mod:2018-08-04T00:58:59.483Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a75-13c0766c "City Center Vav-37 SAT"
air
cur
curStatus:ok
curVal:31.877485178571558°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-0417a85f "City Center Vav-37"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:95
minVal:3
mod:2018-08-04T00:58:59.622Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a6a-3c81479f "City Center Vav-34 SAT"
air
cur
curStatus:ok
curVal:42.96702247153024°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:70
minVal:20
mod:2018-08-04T00:58:59.131Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb11ef-fc85d712 "JB Tower Vav-05 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:58:59.438Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0bfb-073c6d50 "City Center ElecMeter CurrentB"
cur
curStatus:ok
curVal:85.92962641445672A
current
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:59.009Z
navName:CurrentB
phase:B
point
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb131e-36650541 "Malibu ElecMeter Voltage CN"
cur
curStatus:ok
curVal:89.2214923813911V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:CN
mod:2018-08-04T00:59:03.645Z
navName:Voltage CN
point
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb097b-2d728fb2 "City Center Vav-20 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:30cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-517b23d8 "City Center Vav-20"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:60
minVal:0
mod:2018-08-04T00:58:58.943Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb097b-748b95a3 "City Center Vav-18 SAT"
air
cur
curStatus:ok
curVal:90.03253740417105°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:95
minVal:3
mod:2018-08-04T00:58:59.508Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a6a-b189bbcf "City Center Vav-35 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:75
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:58:59.391Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:75
writeLevel:17
writeStatus:unbound
writeVal:75
zone
---
id:@p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
ahuRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Copy Room
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
hotWaterReheat
hvac
mod:2018-08-04T00:58:59.49Z
navName:Vav-13
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb106f-977b4809 "City Center ElecMeter Voltage LL Avrg"
cur
curStatus:ok
curVal:99.5717188909355V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:LL
mod:2018-08-04T00:59:01.147Z
navName:Voltage LL Avrg
point
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:V
volt
voltAverage
---
id:@p:demo:r:1eeb0a1b-52fc2c48 "City Center Vav-25 AirFlow"
air
cur
curStatus:ok
curVal:83.98224586748705cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:84
minVal:10
mod:2018-08-04T00:58:58.997Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0955-37e2e117 "City Center Vav-15 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:59.283Z
navName:Occ Mode
occupied
point
runStarts:4587
runTime:167h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0955-509dc14d "City Center Vav-11 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.551Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a2b-f3f50cf7 "City Center Vav-26 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:59.295Z
navName:Occ Mode
occupied
point
runStarts:4555
runTime:172h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1f05b9cc-8f5e2bf3 "Pearl Tower Chiller CTP2 Status"
cur
curStatus:ok
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:59.309Z
navName:CTP2 Status
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
status
tz:Los_Angeles
---
id:@p:demo:r:1eeb1258-76549831 "JB Tower Vav-12 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:51.5cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:93
minVal:10
mod:2018-08-04T00:58:59.761Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-7d3c8381 "JB Tower Vav-07 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.156Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb03fb-b1960f80 "City Center Vav-10 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:71.55777584867403%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:80
minVal:20
mod:2018-08-04T00:58:59.24Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0307-8f56168f "City Center Vav-04 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:10
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0307-fa11b433 "City Center Vav-04"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:58:58.954Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeDef:10
writeLevel:17
writeStatus:unbound
writeVal:10
---
id:@p:demo:r:1eeb0a2b-8b14ea48 "City Center Vav-29 SAT"
air
cur
curStatus:ok
curVal:86.98296562961596°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
maxVal:87
minVal:16
mod:2018-08-04T00:59:01.162Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a1b-0b4fcce0 "City Center Vav-25 Room Temp"
air
cur
curStatus:ok
curVal:73.3065160749871°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
maxVal:84
minVal:8
mod:2018-08-04T00:59:01.109Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb38cb-dc9f5af5 "Malibu RTU-1 SAT"
air
cur
curStatus:ok
curVal:79.46047740331004°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:01.072Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb150e-75192b42 "Pearl Tower Boiler HW Pmp Status"
cur
curStatus:ok
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisBoolean
hot
kind:Bool
mod:2018-08-04T00:58:59.705Z
navName:HW Pmp Status
point
pump
runStarts:4607
runTime:167h
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
status
tz:Los_Angeles
water
---
id:@p:demo:r:1eeb38aa-082b99b6 "Laguna RTU-4 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:79
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.233Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeDef:79
writeLevel:17
writeStatus:unbound
writeVal:79
zone
---
id:@p:demo:r:1eeb0a6a-c219d874 "City Center Vav-34 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:77.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:55
mod:2018-08-04T00:58:59.327Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1313-bf3bafde "Laguna ElecMeter CurrentA"
cur
curStatus:ok
curVal:40.97921877688456A
current
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:03.411Z
navName:CurrentA
phase:A
point
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb0a2b-aca514f9 "City Center Vav-27 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:65
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.779Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeDef:65
writeLevel:17
writeStatus:unbound
writeVal:65
---
id:@p:demo:r:1eeb11ef-6904d791 "JB Tower AHU-1 RAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:25
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.331Z
navName:RAD
point
precision:0
return
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeDef:25
writeLevel:17
writeStatus:unbound
writeVal:25
---
id:@p:demo:r:1eeb38aa-74f487e2 "Laguna RTU-4 SAP"
air
cur
curStatus:ok
curVal:79.40624381456041inHg
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisAirFlow
kind:Number
maxVal:85
minVal:14
mod:2018-08-04T00:59:04.054Z
navName:SAP
point
precision:1
pressure
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:inHg
---
id:@p:demo:r:1eeb0307-0fc91b76 "City Center Vav-03 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:04.232Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38cb-2ed7aa11 "Malibu RTU-3 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:69.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:99
minVal:40
mod:2018-08-04T00:59:03.397Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0955-00807818 "City Center Vav-11"
ahuRef:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Secretary Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
hotWaterReheat
hvac
mod:2018-08-04T00:58:59.34Z
navName:Vav-11
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb11ef-148a69f9 "JB Tower Vav-05 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.393Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-11bec176 "JB Tower Vav-04 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:64°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:95
minVal:33
mod:2018-08-04T00:59:04.253Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0307-49f71c9a "City Center Vav-05 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:48.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:11
mod:2018-08-04T00:59:04.023Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1b36-07f2eded "Laguna RTU-1 Filter"
air
cur
curStatus:ok
curVal:36.11452527481617%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
filter
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:04.195Z
navName:Filter
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:"%"
---
id:@p:demo:r:1eeb0fb5-10b47d49 "City Center ElecMeter Voltage AB"
cur
curStatus:ok
curVal:99.5717188909355V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:AB
mod:2018-08-04T00:59:01.197Z
navName:Voltage AB
point
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb1258-6e3a4ecf "JB Tower Vav-20 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:47.56042696583629%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:80
minVal:20
mod:2018-08-04T00:59:01.254Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0307-7f6f0b0c "City Center Vav-02 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:52.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:89
minVal:16
mod:2018-08-04T00:59:03.834Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-b5add28a "JB Tower AHU-1 VAV Max Delta Airflow"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
kind:Number
maxDeltaAirflow
mod:2019-08-26T18:12:09.306Z
navName:VAV Max Delta Airflow
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a6a-c3a57c69 "City Center Vav-31 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:56.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:92
minVal:21
mod:2018-08-04T00:59:03.311Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-53562d15 "JB Tower Vav-20 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-8b55c832 "JB Tower Vav-20"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:00.598Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb0955-09085795 "City Center Vav-11 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.864Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-e8e3efe0 "City Center Vav-21 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.609Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-f79032f7 "JB Tower AHU-1 ZoneTemp"
air
cur
curStatus:ok
curVal:98.89642929773086°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:99
minVal:12
mod:2018-08-04T00:59:01.343Z
navName:ZoneTemp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb030e-feee4bdb "City Center Vav-06 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:58:59.348Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-8f8360dc "JB Tower Vav-14 SAT"
air
cur
curStatus:ok
curVal:35.65811388392867°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:83
minVal:14
mod:2018-08-04T00:59:03.98Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a6a-9a27972a "City Center Vav-34 Room Temp"
air
cur
curStatus:ok
curVal:40.269950932130214°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:79
minVal:29
mod:2018-08-04T00:59:01.545Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb0a1b-776c5b35 "City Center Vav-25 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:43.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmtSp
kind:Number
maxVal:86
minVal:1
mod:2018-08-04T00:58:59.363Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38a8-ee98df42 "Laguna RTU-3 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:52°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:97
minVal:7
mod:2018-08-04T00:59:01.37Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1f058334-cd60d7f9 "Pearl Tower Boiler Differential Pressure"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
curVal:71psi
differential
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
heating
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:03.962Z
navName:Differential Pressure
point
precision:1
pressure
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
sp
tz:Los_Angeles
unit:psi
water
writable
writeDef:71psi
writeLevel:17
writeStatus:unbound
writeVal:71psi
---
id:@p:demo:r:1eeb0307-e63cf83c "City Center Vav-05 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:57.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:25
mod:2018-08-04T00:59:01.36Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeafddc-79d5c26a "City Center AHU-1 VAVs Occupied"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
curVal:0
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
kind:Number
mod:2019-08-26T18:12:09.306Z
navName:VAVs Occupied
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
totalOccupied
tz:Los_Angeles
writable
writeLevel:14
writeStatus:unbound
writeVal:0
---
id:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
disMacro:"\$siteRef \$navName"
elec
equip
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
meter
mod:2018-08-04T00:59:01.264Z
navName:ElecMeter
serviceType:fourWireWye
siteMeter
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
---
id:@p:demo:r:1eeb39da-949310e8 "Summer School"
dis:Summer School
curStatus:ok
curVal:false
kind:Bool
mod:2018-08-04T00:59:01.553Z
nextTime:2020-03-04T08:00:00Z London
nextVal:true
point
schedule:
  ver:"2.0"
  date,dateRule,defaultEvent,dis,end,start,val,weekdays,weekly
  "*-01-01",,,"New Years",00:00:00,00:00:00,F,,
  ,"3rd mon in feb",,"Presidents Day",00:00:00,00:00:00,F,,
  "*-04-18",,,"Good Friday",00:00:00,00:00:00,F,,
  ,"last mon in may",,"Memorial Day",00:00:00,00:00:00,F,,
  "*-07-04",,,"Independence Day",00:00:00,00:00:00,F,,
  ,"1st mon in sep",,"Labor Day",00:00:00,00:00:00,F,,
  ,"4th thu in nov",,"Thanksgiving Day",00:00:00,00:00:00,F,,
  "*-12-25",,,"Christmas",00:00:00,00:00:00,F,,
  ,,,"MON 08:00 am 20 04:00 pm",16:00:00,08:00:00,T,"mon",M
  ,,,"WED 08:00 am \u0014 04:00 pm",16:00:00,08:00:00,T,"wed",M
  ,,,"FRI 08:00 am — 04:00 pm",16:00:00,08:00:00,T,"fri",M
  ,,M,,00:00:00,00:00:00,F,"sun,mon,tue,wed,thu,fri,sat",
  
  
sp
---
id:@p:demo:r:1eeb03fb-94455bda "City Center Vav-08 SAT"
air
cur
curStatus:ok
curVal:31.269950932130218°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:70
minVal:20
mod:2018-08-04T00:59:01.532Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb03fb-88c1f9ec "City Center Vav-10 AirFlow"
air
cur
curStatus:ok
curVal:31.388570846273435cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.275Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
ahuRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
coolOnly
description:Graphics Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
hvac
mod:2018-08-04T00:59:03.917Z
navName:Vav-36
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb38aa-a80aa758 "Laguna RTU-4 EffectiveSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:75
disMacro:"\$equipRef \$navName"
effective
equipRef:@p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:01.449Z
navName:EffectiveSp
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:75
writeLevel:17
writeStatus:unbound
writeVal:75
zone
---
id:@p:demo:r:1eeb097b-94ba14f7 "City Center Vav-18 Room Temp"
air
cur
curStatus:ok
curVal:82.91904818673217°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:83
minVal:15
mod:2018-08-04T00:58:59.167Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb03fb-7110c28e "City Center Vav-07 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:47°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
maxVal:84
minVal:10
mod:2018-08-04T00:59:00.886Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb03fb-2b221b97 "City Center Vav-10"
ahuRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
coolOnly
description:Secretary Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
hvac
mod:2018-08-04T00:59:04Z
navName:Vav-10
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0a75-9f396a6b "City Center Vav-40 AirFlow"
air
cur
curStatus:ok
curVal:29.867945992629cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-074ae3e5 "City Center Vav-40"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:84
minVal:10
mod:2018-08-04T00:59:03.679Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
ahuRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
coolOnly
description:Printer Room
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
hvac
mod:2018-08-04T00:59:01.061Z
navName:Vav-09
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb1258-d429ff99 "JB Tower Vav-11 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:97.67022354602034%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:98
minVal:21
mod:2018-08-04T00:59:04.171Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-b5c31fbe "JB Tower AHU-2 RAT"
air
cur
curStatus:ok
curVal:45.73441408266342°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:90
minVal:15
mod:2018-08-04T00:58:59.071Z
navName:RAT
point
precision:1
return
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a2b-9435e994 "City Center Vav-27 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.693Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb04d0-67f6732d "City Center AHU-4 ZoneTempSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:00.946Z
navName:ZoneTempSp
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1333-cd654bbd "Pearl Tower ElecMeter Voltage AC"
cur
curStatus:ok
curVal:36.11452527481617V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:AC
mod:2018-08-04T00:59:00.976Z
navName:Voltage AC
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb1c46-a9e6a5da "Laguna RTU-1 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.785Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
ahuRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Storage
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
hotWaterReheat
hvac
mod:2018-08-04T00:58:59.366Z
navName:Vav-23
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0955-68cafd5b "City Center Vav-13 AirFlow"
air
cur
curStatus:ok
curVal:26.848575665714865cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.669Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0955-f9506be6 "City Center Vav-14 Room Temp"
air
cur
curStatus:ok
curVal:79.90025063090263°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:03.766Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb0a1b-3623f34e "City Center Vav-22 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:47°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmtSp
kind:Number
maxVal:84
minVal:10
mod:2018-08-04T00:59:04.079Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a6a-53d89de9 "City Center Vav-31 Room Temp"
air
cur
curStatus:ok
curVal:82.70876884583615°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:83
minVal:15
mod:2018-08-04T00:59:01.036Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb38cb-8e28a8bf "Malibu RTU-1 SAP"
air
cur
curStatus:ok
curVal:42.12525730274021inHg
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisAirFlow
kind:Number
maxVal:87
minVal:4
mod:2018-08-04T00:59:00.747Z
navName:SAP
point
precision:1
pressure
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:inHg
---
id:@p:demo:r:1eeb0a1b-e787e0e2 "City Center Vav-24 Room Temp"
air
cur
curStatus:ok
curVal:73.69717612908215°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
maxVal:80
minVal:0
mod:2018-08-04T00:59:03.63Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
dis:VAV Rmt Control
curStatus:ok
curVal:72
kind:Number
mod:2018-08-04T00:59:01.052Z
nextTime:2020-03-02T20:00:00Z London
nextVal:85
point
schedule:
  ver: "2.0"
  dis,weekly,weekdays,start,end,val,defaultEvent
  "MON 04:00 am 20 10:00 am",M,"mon",04:00:00,10:00:00,72,
  "MON 02:00 pm 20 08:00 pm",M,"mon",14:00:00,20:00:00,72,
  "TUE 08:00 am 20 04:00 pm",M,"tue",08:00:00,16:00:00,72,
  "WED 04:00 am 20 10:00 am",M,"wed",04:00:00,10:00:00,72,
  "WED 02:00 pm 20 08:00 pm",M,"wed",14:00:00,20:00:00,72,
  "THU 08:00 am 20 04:00 pm",M,"thu",08:00:00,16:00:00,72,
  "FRI 04:00 am  10:00 am",M,"fri",04:00:00,10:00:00,72,
  "FRI 02:00 pm — 08:00 pm",M,"fri",14:00:00,20:00:00,72,
  ,,"sun,mon,tue,wed,thu,fri,sat",00:00:00,00:00:00,85,M
  
sp
---
id:@p:demo:r:1eeb0955-87990ce9 "City Center Vav-11 SAT"
air
cur
curStatus:ok
curVal:82.70448603474549°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-00807818 "City Center Vav-11"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:83
minVal:14
mod:2018-08-04T00:59:01.058Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb38cb-87d9e2b6 "Malibu RTU-2 Cool-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.279Z
navName:Cool-1
point
runStarts:4582
runTime:170h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
stage:1
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb38cb-f426ebca "Malibu RTU-2 ZoneTemp"
air
cur
curStatus:ok
curVal:28.482719528693558°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-21e83b5c "Malibu RTU-2"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:92
minVal:10
mod:2018-08-04T00:59:04.256Z
navName:ZoneTemp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb1743-8c620f1f "Pearl Tower Chiller CTower"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
fan
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:58.984Z
navName:CTower
point
runStarts:4583
runTime:170h
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1258-1bd7b8a1 "JB Tower Vav-11 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:14
mod:2018-08-04T00:59:03.662Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb097b-89600622 "City Center Vav-18 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:25
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.315Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeDef:25
writeLevel:17
writeStatus:unbound
writeVal:25
zone
---
id:@p:demo:r:1eeb0a2b-c92f67bb "City Center Vav-26 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.69Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a6a-f27cbb99 "City Center Vav-35 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:77.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:55
mod:2018-08-04T00:59:04.178Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-86d56d05 "City Center Vav-23 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:98.2015913443668%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.841Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0307-a56dd9ad "City Center Vav-05 SAT"
air
cur
curStatus:ok
curVal:60.83435758244485°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:02.991Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb38cb-9c7ba2ea "Malibu RTU-1 Filter"
air
cur
curStatus:ok
curVal:22.539901864260436%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
filter
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:01.57Z
navName:Filter
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:"%"
---
id:@p:demo:r:1eeb38a5-66aa769b "Laguna RTU-2 Fan"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
discharge
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
fan
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.119Z
navName:Fan
point
runStarts:4564
runTime:161h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb12c5-cbcaa67d "JB Tower ElecMeter kWhMonthly"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
curVal:48071.692265700316
disMacro:"\$equipRef \$navName"
energy
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2020-02-27T20:44:14.698Z
navName:kWhMonthly
noDemoMode
point
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:kWh
writable
writeDef:837.9873471353778kWh
writeLevel:14
writeStatus:unbound
writeVal:48071.692265700316
---
id:@p:demo:r:1eeb38ad-568cccfc "Laguna RTU-5 Cool-1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.945Z
navName:Cool-1
point
runStarts:4529
runTime:164h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:1
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb131e-74449bb0 "Malibu ElecMeter KwApparentA"
apparent
cur
curStatus:ok
curVal:85.92962641445672kVA
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.677Z
navName:KwApparentA
phase:A
point
power
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:kVA
---
id:@p:demo:r:1eeb131e-078a8dbb "Malibu ElecMeter CurrentA"
cur
curStatus:ok
curVal:26.848575665714865A
current
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.675Z
navName:CurrentA
phase:A
point
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb0dd5-c731db09 "City Center ElecMeter kWhCost"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
curVal:0.13$
disMacro:"\$equipRef \$navName"
elecCost
energyCost
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:03.656Z
navName:kWhCost
noDemoMode
point
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"\$"
writable
writeDef:0.13$
writeLevel:17
writeStatus:unbound
writeVal:0.13$
---
id:@p:demo:r:1eeb0d19-1561bd85 "City Center ElecMeter KwApparentB"
apparent
cur
curStatus:ok
curVal:98.2015913443668kVA
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:59.183Z
navName:KwApparentB
phase:B
point
power
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:kVA
---
id:@p:demo:r:1eeb0a75-520bc581 "City Center Vav-38 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:01.333Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-379e4465 "JB Tower AHU-1 ZoneTempSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:63
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:03.128Z
navName:ZoneTempSp
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:63
writeLevel:17
writeStatus:unbound
writeVal:63
zone
---
id:@p:demo:r:1eeb11ef-a4198511 "JB Tower AHU-1 VAV Avg Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
avgDamper
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
kind:Number
mod:2019-08-26T18:12:09.306Z
navName:VAV Avg Damper
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38cb-6988bce5 "Malibu RTU-1 Fan"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
discharge
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
fan
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.88Z
navName:Fan
point
runStarts:4505
runTime:171h
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb03fb-93c579e0 "City Center Vav-08 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:55.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:84
minVal:27
mod:2018-08-04T00:59:04.212Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-f080d2db "JB Tower Vav-17"
ahuRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
coolOnly
description:Conference Room
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
hvac
mod:2018-08-04T00:58:58.967Z
navName:Vav-17
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb03fb-4d30d5f0 "City Center Vav-09 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:77.60299739570993%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:89
minVal:8
mod:2018-08-04T00:59:04.047Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb04ad-cb1b7d8d "City Center AHU-2 MAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:50
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mixed
mod:2018-08-04T00:59:01.443Z
navName:MAD
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeDef:50
writeLevel:17
writeStatus:unbound
writeVal:50
---
id:@p:demo:r:1eeb11ef-ff076bd6 "JB Tower AHU-1 SF"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
discharge
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
fan
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.237Z
navName:SF
point
runStarts:4517
runTime:170h
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0955-32005ded "City Center Vav-15 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:56°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
maxVal:97
minVal:15
mod:2018-08-04T00:59:01.574Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-638a9c89 "JB Tower Vav-05 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:69.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:99
minVal:40
mod:2018-08-04T00:59:01.07Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38cb-5d0b718e "Malibu RTU-4 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:0
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:58.993Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:0
writeLevel:17
writeStatus:unbound
writeVal:0
zone
---
id:@p:demo:r:1eeb0a6a-70b48302 "City Center Vav-34 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a6a-339e1d5d "City Center Vav-34"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:04.189Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb04c4-27645b7d "City Center AHU-3 MAT"
air
cur
curStatus:ok
curVal:41.50307274733455°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
maxVal:99
minVal:9
mixed
mod:2018-08-04T00:58:58.875Z
navName:MAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb12c5-14116699 "JB Tower ElecMeter CurrentTotal"
cur
curStatus:ok
curVal:99.5717188909355A
current
currentTotal
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:59.106Z
navName:CurrentTotal
point
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb0a6a-4ed6126f "City Center Vav-33 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:01.218Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1333-c600df3e "Pearl Tower ElecMeter Pf"
cur
curStatus:ok
curVal:40.97921877688456pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.089Z
navName:Pf
pf
point
powerFactorTotal
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
ahuRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:GFX Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
hotWaterReheat
hvac
mod:2018-08-04T00:59:01.351Z
navName:Vav-05
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb0a6a-e6cbf7f1 "City Center Vav-33 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:46°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-6de81cbc "City Center Vav-33"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:6
mod:2018-08-04T00:59:03.954Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb11ef-6195df2c "JB Tower AHU-1 CHWV"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:33.366399510869684%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:91
minVal:7
mod:2018-08-04T00:59:03.15Z
navName:CHWV
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
valve
water
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0955-60492470 "City Center Vav-13 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:30cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:60
minVal:0
mod:2018-08-04T00:59:04.083Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb04ad-9b451300 "City Center AHU-2 RAT"
air
cur
curStatus:ok
curVal:79.44721981084254°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:90
minVal:15
mod:2018-08-04T00:59:01.172Z
navName:RAT
point
precision:1
return
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a1b-bc62f163 "City Center Vav-25 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:85.2485140387723%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:2
mod:2018-08-04T00:59:03.768Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a75-c1399b07 "City Center Vav-36 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:03.026Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1b12-f28020a2 "Laguna RTU-1 Fan"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
discharge
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
fan
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:59.969Z
navName:Fan
point
runStarts:4605
runTime:168h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-6bf890d1 "JB Tower Vav-06 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:89.2214923813911%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.198Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-dd61228e "JB Tower Vav-16 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.666Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-bb4ac4f4 "JB Tower Vav-15 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:62.5cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
maxVal:97
minVal:28
mod:2018-08-04T00:59:00.591Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-7f1e22d8 "JB Tower Vav-02 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:00.517Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb147e-21a65bca "Pearl Tower Boiler High Limit Temp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
curVal:80°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
high
his
hisFunc:hisRmtSp
kind:Number
limit
mod:2018-08-04T00:59:00.588Z
navName:High Limit Temp
point
precision:1
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:80°F
writeLevel:17
writeStatus:unbound
writeVal:80°F
---
id:@p:demo:r:1eeafd74-c0faada4 "City Center AHU-1 VAV Min Room Temp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
kind:Number
minRoomTemp
mod:2019-08-26T18:12:09.306Z
navName:VAV Min Room Temp
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-09e478ae "JB Tower Vav-18 AirFlow"
air
cur
curStatus:ok
curVal:39.83233596035188cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:90
minVal:5
mod:2018-08-04T00:59:00.469Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb12c5-3cd55f69 "JB Tower ElecMeter KwC"
cur
curStatus:ok
curVal:1112.4710364406396kW
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.453Z
navName:KwC
phase:C
point
power
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:kW
---
id:@p:demo:r:1eeb0a1b-1633fe6e "City Center Vav-23 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:50
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.581Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeDef:50
writeLevel:17
writeStatus:unbound
writeVal:50
zone
---
id:@p:demo:r:1eeb03fb-afda62d9 "City Center Vav-09 SAT"
air
cur
curStatus:ok
curVal:79.87151566728065°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb03fb-0d74d09a "City Center Vav-09"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:02.835Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a1b-3692eb3d "City Center Vav-25 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.29Z
navName:Occ Mode
occupied
point
runStarts:4566
runTime:164h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb04ad-2d428169 "City Center AHU-2 EF"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
exhaust
fan
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.585Z
navName:EF
point
runStarts:4557
runTime:174h
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0955-04b183e5 "City Center Vav-12 Room Temp"
air
cur
curStatus:ok
curVal:79.74822278821135°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-223c326a "City Center Vav-12"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:03.32Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb15ac-469da9c0 "Laguna Beach, CA Sunrise/Sunset"
dis:"Laguna Beach, CA Sunrise/Sunset"
analytics
cur
curStatus:ok
curVal:true
his
hisEnd:2020-02-03T06:46:00-08:00 Los_Angeles
hisSize:109
hisStart:2019-12-11T06:45:00-08:00 Los_Angeles
kind:Bool
mod:2018-08-04T00:59:04.269Z
point
sensor
sunrise
tz:Los_Angeles
weatherPoint
weatherRef:@p:demo:r:1eeaef82-13548a65 "Laguna Beach, CA"
weatherSyncId:sunrise
---
id:@p:demo:r:1eeafdb9-2edf9d79 "City Center AHU-1 VAV Total Airflow SP"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
kind:Number
mod:2019-08-26T18:12:09.306Z
navName:VAV Total Airflow SP
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
totalAirflowSp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a6a-8198d2dd "City Center Vav-31 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:50.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:92
minVal:9
mod:2018-08-04T00:59:03.609Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38cb-bdb39933 "Malibu RTU-5 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:52.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:89
minVal:16
mod:2018-08-04T00:59:00.883Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a1b-c31599fa "City Center Vav-25 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:57.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-a5c2ee70 "City Center Vav-25"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:25
mod:2018-08-04T00:59:04.216Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1333-0fa42706 "Pearl Tower ElecMeter kWhMonthly"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
curVal:38158.26076597134
disMacro:"\$equipRef \$navName"
energy
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2020-02-27T20:44:14.668Z
navName:kWhMonthly
noDemoMode
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:kWh
writable
writeDef:899.3873471353778kWh
writeLevel:14
writeStatus:unbound
writeVal:38158.26076597134
---
id:@p:demo:r:1eeb11ef-08bb81d0 "JB Tower AHU-1 VAVs Occupied"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
kind:Number
mod:2019-08-26T18:12:09.306Z
navName:VAVs Occupied
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
totalOccupied
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-6b751add "JB Tower Vav-18 Rm Humidity"
air
cur
curStatus:ok
curVal:30.69734648359374%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:85
minVal:0
mod:2018-08-04T00:59:00.433Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb0f6a-a716ddaf "City Center ElecMeter Power Factor C"
cur
curStatus:ok
curVal:45.93404494306049pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:59.92Z
navName:Power Factor C
pf
phase:C
point
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb11ef-6b9587ab "JB Tower Vav-04 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:46
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.657Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeDef:46
writeLevel:17
writeStatus:unbound
writeVal:46
zone
---
id:@p:demo:r:1eeb1258-9795a08a "JB Tower Vav-15 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:33.523941118556266%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-a534c120 "JB Tower Vav-15"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:80
minVal:20
mod:2018-08-04T00:59:00.475Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-8f1511fc "JB Tower AHU-1 Filter"
air
cur
curStatus:ok
curVal:31.388570846273435%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
filter
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.153Z
navName:Filter
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
---
id:@p:demo:r:1eeb1258-68d1331c "JB Tower Vav-16 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:0
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:03.323Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeDef:0
writeLevel:17
writeStatus:unbound
writeVal:0
---
id:@p:demo:r:1eeb11ef-651a95cf "JB Tower Vav-04 Rm Humidity"
air
cur
curStatus:ok
curVal:39.043938201601414%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:85
minVal:0
mod:2018-08-04T00:59:00.777Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb0a2b-d1018a13 "City Center Vav-27 AirFlow"
air
cur
curStatus:ok
curVal:66.86833879828174cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-ac7fb26d "City Center Vav-27"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:70
minVal:12
mod:2018-08-04T00:59:02.468Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb1663-4cfea4fd "Pearl Tower Chiller Chiller"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:true
disMacro:"\$equipRef \$navName"
enable
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.67Z
navName:Chiller
point
runStarts:4479
runTime:172h
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
writable
writeDef:true
writeLevel:17
writeStatus:unbound
writeVal:true
---
id:@p:demo:r:1eeb0a2b-1aaa51da "City Center Vav-30 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:65°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-312541b2 "City Center Vav-30"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:30
mod:2018-08-04T00:59:02.69Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb03fb-742de86a "City Center Vav-08 Rm Humidity"
air
cur
curStatus:ok
curVal:24.384315603263975%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb03fb-de7c5a90 "City Center Vav-08"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:91
minVal:5
mod:2018-08-04T00:59:02.951Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
ahuRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Secretary Office
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
hotWaterReheat
hvac
mod:2018-08-04T00:59:03.799Z
navName:Vav-31
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb38a8-fc2fd56d "Laguna RTU-3 Heat-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb38a8-fcf5a7be "Laguna RTU-3"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.654Z
navName:Heat-2
point
runStarts:4573
runTime:166h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:2
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1258-15f0c996 "JB Tower Vav-12 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb1258-e9304aaf "JB Tower Vav-12"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.406Z
navName:Occ Mode
occupied
point
runStarts:4520
runTime:172h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb15ac-070181f7 "Laguna Beach, CA Humidity"
dis:"Laguna Beach, CA Humidity"
air
analytics
cur
curStatus:ok
curVal:59%RH
his
hisEnd:2020-02-03T08:00:00-08:00 Los_Angeles
hisSize:1305
hisStart:2019-12-11T00:00:00-08:00 Los_Angeles
humidity
kind:Number
mod:2018-08-04T00:59:14.941Z
point
sensor
tz:Los_Angeles
unit:"%RH"
weatherPoint
weatherRef:@p:demo:r:1eeaef82-13548a65 "Laguna Beach, CA"
weatherSyncId:humidity
---
id:@p:demo:r:1eeb0955-1a986883 "City Center Vav-13"
ahuRef:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Lobby
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
hotWaterReheat
hvac
mod:2018-08-04T00:59:00.695Z
navName:Vav-13
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeafc04-0c5c0a51 "City Center AHU-1 VAV Avg Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
avgDamper
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
kind:Number
mod:2019-08-26T18:12:09.306Z
navName:VAV Avg Damper
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-09543b1b "JB Tower Vav-07 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:03.455Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0307-6f92ad65 "City Center Vav-03 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:03.512Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeafd92-01156fbe "City Center AHU-1 VAV Total Airflow"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
kind:Number
mod:2019-08-26T18:12:09.306Z
navName:VAV Total Airflow
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
totalAirflow
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-27a64159 "JB Tower Vav-14 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:99.5717188909355%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.266Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a75-7b06b4a5 "City Center Vav-39 SAT"
air
cur
curStatus:ok
curVal:85.72312985450043°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-6afac5e3 "City Center Vav-39"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:87
minVal:16
mod:2018-08-04T00:58:59.572Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0a2b-0e94dd1d "City Center Vav-29 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:43.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmtSp
kind:Number
maxVal:86
minVal:1
mod:2018-08-04T00:59:03.529Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1313-8dea575e "Laguna ElecMeter KwReactiveC"
cur
curStatus:ok
curVal:40.97921877688456kVAR
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:03.772Z
navName:KwReactiveC
phase:C
point
power
reactive
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:kVAR
---
id:@p:demo:r:1eeb11ef-f94ee5ce "JB Tower AHU-1 SAF"
air
cur
curStatus:ok
curVal:41.8812968991961cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:95
minVal:5
mod:2018-08-04T00:59:02.965Z
navName:SAF
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb11ef-9c66ee12 "JB Tower Vav-04 AirFlow"
air
cur
curStatus:ok
curVal:89.87895560487925cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:95
minVal:30
mod:2018-08-04T00:59:03.001Z
navName:AirFlow
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb0a2b-a890dc20 "City Center Vav-26 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:16
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:58:59.561Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeDef:16
writeLevel:17
writeStatus:unbound
writeVal:16
---
id:@p:demo:r:1eeb38cb-43637d54 "Malibu RTU-1 ZoneTempSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:70
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:00.548Z
navName:ZoneTempSp
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:70
writeLevel:17
writeStatus:unbound
writeVal:70
zone
---
id:@p:demo:r:1eeb1333-4e9bf0f2 "Pearl Tower ElecMeter Power Factor C"
cur
curStatus:ok
curVal:92.12147016135269pf
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:03.459Z
navName:Power Factor C
pf
phase:C
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:pf
---
id:@p:demo:r:1eeb11ef-2f8d1743 "JB Tower Vav-02 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.619Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-d8151a61 "JB Tower Vav-13 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.848Z
navName:Occ Mode
occupied
point
runStarts:4532
runTime:170h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1258-7d5e5d72 "JB Tower Vav-13 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:38
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.592Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeDef:38
writeLevel:17
writeStatus:unbound
writeVal:38
zone
---
id:@p:demo:r:1eeb0307-ba3b2943 "City Center Vav-05 Room Temp"
air
cur
curStatus:ok
curVal:79.24408177889559°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-481bd602 "City Center Vav-05"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:00.74Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb097b-0811c713 "City Center Vav-17 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:40
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-f86a5eda "City Center Vav-17"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.31Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeDef:40
writeLevel:17
writeStatus:unbound
writeVal:40
zone
---
id:@p:demo:r:1eeb11ef-9c519201 "JB Tower Vav-02 Rm Humidity"
air
cur
curStatus:ok
curVal:81.73048344799633%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-e1c8ed59 "JB Tower Vav-02"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:91
minVal:5
mod:2018-08-04T00:59:03.599Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
ahuRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Copy Room
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
hotWaterReheat
hvac
mod:2018-08-04T00:59:00.828Z
navName:Vav-03
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb38cb-87c17822 "Malibu RTU-5 SAP"
air
cur
curStatus:ok
curVal:77.09110262101451inHg
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisAirFlow
kind:Number
maxVal:83
minVal:8
mod:2018-08-04T00:59:00.379Z
navName:SAP
point
precision:1
pressure
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:inHg
---
id:@p:demo:r:1eeb17d5-31b25e45 "Pearl Tower Chiller CTS-T"
condensed
cur
curStatus:ok
curVal:74.82015913443668°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisRmt
kind:Number
leaving
maxVal:75
minVal:65
mod:2018-08-04T00:59:03.865Z
navName:CTS-T
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
temp
tz:Los_Angeles
unit:°F
water
---
id:@p:demo:r:1eeb0955-aeba068b "City Center Vav-14 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0955-9a4cde1f "City Center Vav-14"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:59.664Z
navName:Occ Mode
occupied
point
runStarts:4569
runTime:167h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0fbe-fc377881 "City Center ElecMeter Voltage AC"
cur
curStatus:ok
curVal:89.2214923813911V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0b41-a9be61c4 "City Center ElecMeter"
floorRef:@p:demo:r:1eeaf284-fad07252 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:AC
mod:2018-08-04T00:59:03.408Z
navName:Voltage AC
point
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb11ef-cced852e "JB Tower Vav-05 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb11ef-409704b2 "JB Tower Vav-05"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.493Z
navName:Occ Mode
occupied
point
runStarts:4622
runTime:161h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb38a5-1c417faa "Laguna RTU-2 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:52°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:97
minVal:7
mod:2018-08-04T00:59:02.421Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38a5-041452f6 "Laguna RTU-2 Filter"
air
cur
curStatus:ok
curVal:84.5012531545132%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
filter
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:85
minVal:15
mod:2018-08-04T00:59:00.553Z
navName:Filter
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:"%"
---
id:@p:demo:r:1eeb1313-e9cdf3a3 "Laguna ElecMeter Voltage LL Avrg"
cur
curStatus:ok
curVal:94.60058413496853V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:LL
mod:2018-08-04T00:59:02.307Z
navName:Voltage LL Avrg
point
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:V
volt
voltAverage
---
id:@p:demo:r:1eeb11ef-aa8b5250 "JB Tower Vav-08 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-ef0eee0c "JB Tower Vav-08"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:00.716Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb11ef-28c2405e "JB Tower Vav-07 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.707Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb12c5-77c26f6f "JB Tower ElecMeter KwApparentB"
apparent
cur
curStatus:ok
curVal:45.93404494306049kVA
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.267Z
navName:KwApparentB
phase:B
point
power
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:kVA
---
id:@p:demo:r:1eeb11ef-ea2f89a0 "JB Tower Vav-03 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:00.73Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb0a2b-2bfe8cf6 "City Center Vav-29 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0a2b-2eb4f601 "City Center Vav-29"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:58:59.766Z
navName:Occ Mode
occupied
point
runStarts:4559
runTime:169h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0307-260225ad "City Center Vav-02 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:35
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.452Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeDef:35
writeLevel:17
writeStatus:unbound
writeVal:35
---
id:@p:demo:r:1eeb1b6d-9ab36e35 "Laguna RTU-1 Heat-2"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heat
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.708Z
navName:Heat-2
point
runStarts:4560
runTime:170h
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
stage:2
tz:Los_Angeles
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-e6f90db5 "JB Tower Vav-14 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:03.332Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb1258-027d276f "JB Tower Vav-18 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:65°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:30
mod:2018-08-04T00:59:00.71Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeafcd3-5cf43be3 "City Center AHU-1 VAV Max Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
kind:Number
maxDamper
mod:2019-08-26T18:12:09.306Z
navName:VAV Max Damper
noDemoMode
point
rollUp
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-6ef28fee "JB Tower Vav-13 UnOccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.628Z
navName:UnOccCool
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb04ad-0eab75a9 "City Center AHU-2 ZoneTemp"
air
cur
curStatus:ok
curVal:91.6488094905671°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:92
minVal:10
mod:2018-08-04T00:59:02.109Z
navName:ZoneTemp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb04c4-b5e1c43d "City Center AHU-3 OAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:54.19673193412683%
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisDamper
kind:Number
maxVal:97
minVal:30
mod:2018-08-04T00:59:03.387Z
navName:OAD
outside
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1258-e7043436 "JB Tower Vav-16 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:72
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:03.429Z
navName:Room Setpoint
point
precision:1
schedulable:15
scheduleRef:@p:demo:r:1eeb3b5a-be72f048 "VAV Rmt Control"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:15
writeStatus:unbound
writeVal:72
zone
---
id:@p:demo:r:1eeb0307-1888dbaa "City Center Vav-02 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:71
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0307-95d36539 "City Center Vav-02"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.686Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:71
writeLevel:17
writeStatus:unbound
writeVal:71
zone
---
id:@p:demo:r:1eeb1786-f53ddb4f "Pearl Tower Chiller CWP1"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:02.696Z
navName:CWP1
point
pump
runStarts:4559
runTime:168h
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
writable
writeDef:false
writeLevel:17
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1258-0b8c0715 "JB Tower Vav-14 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-8223a5d3 "JB Tower Vav-14"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.664Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
ahuRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
boilerRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
description:Cafe Lounge
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
hotWaterReheat
hvac
mod:2018-08-04T00:59:03.508Z
navName:Vav-32
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb04d0-b35555ad "City Center AHU-4 Filter"
air
cur
curStatus:ok
curVal:40.280167692371315%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04d0-577a061d "City Center AHU-4"
filter
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:85
minVal:15
mod:2018-08-04T00:59:03.339Z
navName:Filter
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
---
id:@p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
ahuRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
coolOnly
description:Training Room
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
hvac
mod:2018-08-04T00:58:59.924Z
navName:Vav-16
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
vav
---
id:@p:demo:r:1eeb11ef-176a92e6 "JB Tower AHU-1 SAT"
air
cur
curStatus:ok
curVal:86.49412819957767°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-ce5eca03 "JB Tower AHU-1"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:87
minVal:16
mod:2018-08-04T00:59:00.155Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb1333-e66e18b8 "Pearl Tower ElecMeter Voltage LN Avrg"
cur
curStatus:ok
curVal:99.97600792903657V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:LN
mod:2018-08-04T00:59:00.152Z
navName:Voltage LN Avrg
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:V
volt
voltAverage
---
id:@p:demo:r:1eeb1333-c5aa1079 "Pearl Tower ElecMeter Voltage BC"
cur
curStatus:ok
curVal:99.5717188909355V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1333-00f33c1c "Pearl Tower ElecMeter"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:BC
mod:2018-08-04T00:58:59.357Z
navName:Voltage BC
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb15ac-f7126c6c "Laguna Beach, CA Cond"
dis:"Laguna Beach, CA Cond"
analytics
cur
curStatus:ok
curVal:partlyCloudy
his
hisEnd:2020-02-03T08:00:00-08:00 Los_Angeles
hisSize:1305
hisStart:2019-12-11T00:00:00-08:00 Los_Angeles
kind:Str
mod:2018-08-04T00:59:04.433Z
point
sensor
tz:Los_Angeles
weatherCond
weatherPoint
weatherRef:@p:demo:r:1eeaef82-13548a65 "Laguna Beach, CA"
weatherSyncId:condition
---
id:@p:demo:r:1eeb1adf-94ce1059 "Laguna RTU-1 EffectiveSp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
effective
equipRef:@p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:59:02.629Z
navName:EffectiveSp
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a75-2aed23a5 "City Center Vav-36 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.35Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0307-97b44dbe "City Center Vav-03 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb0307-8260b522 "City Center Vav-03"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:00.576Z
navName:Occ Mode
occupied
point
runStarts:4475
runTime:180h
schedulable:15
scheduleRef:@p:demo:r:1eeb393b-386a7365 "Normal Work Week"
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb1258-5fa5c26b "JB Tower Vav-16 Rm Humidity"
air
cur
curStatus:ok
curVal:26.848575665714865%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-d6bf9711 "JB Tower Vav-16"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:03.275Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb131e-c3a7ba4f "Malibu ElecMeter KwReactiveA"
cur
curStatus:ok
curVal:45.93404494306049kVAR
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.642Z
navName:KwReactiveA
phase:A
point
power
reactive
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:kVAR
---
id:@p:demo:r:1eeb38ad-b27f91f3 "Laguna RTU-5 ZoneTemp"
air
cur
curStatus:ok
curVal:79.24408177889559°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38ad-259072d3 "Laguna RTU-5"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:59:02.478Z
navName:ZoneTemp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb11ef-19850b81 "JB Tower Vav-09 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:80.51491329562415%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-4c09ea20 "JB Tower Vav-09"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:2
mod:2018-08-04T00:59:02.679Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a6a-15b16150 "City Center Vav-32 Room Temp"
air
cur
curStatus:ok
curVal:68.74370113156537°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-cf2937e2 "City Center Vav-32"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmt
kind:Number
maxVal:80
minVal:0
mod:2018-08-04T00:59:02.637Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1f058760-db5e0525 "Pearl Tower Chiller Chiller Status"
cur
curStatus:ok
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.545Z
navName:Chiller Status
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
status
tz:Los_Angeles
---
id:@p:demo:r:1eeb12c5-e56f2f4c "JB Tower ElecMeter kWhCost"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
curVal:0.13$
disMacro:"\$equipRef \$navName"
elecCost
energyCost
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.244Z
navName:kWhCost
noDemoMode
point
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"\$"
writable
writeDef:0.13$
writeLevel:17
writeStatus:unbound
writeVal:0.13$
---
id:@p:demo:r:1eeb1258-0c366207 "JB Tower Vav-13 SAT"
air
cur
curStatus:ok
curVal:90.90000070125738°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-2a858eb0 "JB Tower Vav-13"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:91
minVal:7
mod:2018-08-04T00:58:59.844Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb0955-30340187 "City Center Vav-15 UnOccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:77.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:55
mod:2018-08-04T00:59:00.194Z
navName:UnOccHeat
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
unocc
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38cb-8692d8c0 "Malibu RTU-4 OAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:50
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-42234fdf "Malibu RTU-4"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:88
minVal:10
mod:2018-08-04T00:58:59.84Z
navName:OAD
outside
point
precision:0
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:"%"
writable
writeDef:50
writeLevel:17
writeStatus:unbound
writeVal:50
---
id:@p:demo:r:1eeb38cb-0fe0701d "Malibu RTU-3 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:65
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-6a5c17c6 "Malibu RTU-3"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.734Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:65
writeLevel:17
writeStatus:unbound
writeVal:65
zone
---
id:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
ahu
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
hvac
miscRef:@p:demo:r:1eeb0ad1-bd012519 "City Center Misc"
mod:2018-08-04T00:59:02.723Z
navName:AHU-3
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vavZone
---
id:@p:demo:r:1eeb097b-d3d2a674 "City Center Vav-18 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:88
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:02.399Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeDef:88
writeLevel:17
writeStatus:unbound
writeVal:88
---
id:@p:demo:r:1eeb0a2b-805aa20a "City Center Vav-28 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:75
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-21c0f289 "City Center Vav-28"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:02.228Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeDef:75
writeLevel:17
writeStatus:unbound
writeVal:75
---
id:@p:demo:r:1eeb131e-ffbcdbec "Malibu ElecMeter KwReactiveC"
cur
curStatus:ok
curVal:31.388570846273435kVAR
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb131e-0c549a47 "Malibu ElecMeter"
floorRef:@p:demo:r:1eeb131e-4eb4335a "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:00.149Z
navName:KwReactiveC
phase:C
point
power
reactive
sensor
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
unit:kVAR
---
id:@p:demo:r:1eeb15a7-ed385477 "Malibu, CA Cond"
dis:"Malibu, CA Cond"
analytics
cur
curStatus:ok
curVal:clear
his
hisEnd:2020-02-03T08:00:00-08:00 Los_Angeles
hisSize:1305
hisStart:2019-12-11T00:00:00-08:00 Los_Angeles
kind:Str
mod:2018-08-04T00:59:04.434Z
point
sensor
tz:Los_Angeles
weatherCond
weatherPoint
weatherRef:@p:demo:r:1eeaefa3-e8b517a0 "Malibu, CA"
weatherSyncId:condition
---
id:@p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
ahu
disMacro:"\$siteRef \$navName"
dxCool
equip
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
gasHeat
hvac
mod:2018-08-04T00:59:03.495Z
navName:RTU-1
rooftop
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
tz:Los_Angeles
---
id:@p:demo:r:1eeb1313-95ab9340 "Laguna ElecMeter Voltage AB"
cur
curStatus:ok
curVal:85.92962641445672V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:AB
mod:2018-08-04T00:58:59.638Z
navName:Voltage AB
point
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb1c48-4dd4d9b8 "Laguna RTU-1 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:25
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.737Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:25
writeLevel:17
writeStatus:unbound
writeVal:25
zone
---
id:@p:demo:r:1eeafb1c-6dfaeaee "City Center AHU-1 SAF"
air
cur
curStatus:ok
curVal:45.8658687682815cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
flow
his
hisFunc:hisAirFlow
kind:Number
maxVal:86
minVal:18
mod:2018-08-04T00:59:02.78Z
navName:SAF
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:cfm
---
id:@p:demo:r:1eeb1313-8ab8c4e8 "Laguna ElecMeter CurrentAverage"
cur
curStatus:ok
curVal:99.97600792903657A
current
currentAverage
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:58:59.535Z
navName:CurrentAverage
point
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb11ef-3e84059b "JB Tower Vav-03 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:65°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-3b7050ea "JB Tower Vav-03"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:100
minVal:30
mod:2018-08-04T00:59:02.301Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
chiller
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
mod:2018-08-04T00:59:03.278Z
navName:Chiller
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
tz:Los_Angeles
---
id:@p:demo:r:1eeb38cb-d62deaca "Malibu RTU-1 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:68
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-1dfda938 "Malibu RTU-1"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.304Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:68
writeLevel:17
writeStatus:unbound
writeVal:68
zone
---
id:@p:demo:r:1eeb0a1b-50e7e1b9 "City Center Vav-24 AirFlow Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50cfm
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a1b-65348316 "City Center Vav-24"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
flow
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:59:03.296Z
navName:AirFlow Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
tz:Los_Angeles
unit:cfm
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb11ef-6e907b2e "JB Tower Vav-04 OccHeat"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:50°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-2e9fcbed "JB Tower Vav-04"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
heating
his
hisFunc:hisDamper
kind:Number
maxVal:86
minVal:14
mod:2018-08-04T00:59:01.869Z
navName:OccHeat
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb0a75-7108c5e5 "City Center Vav-36 Room Setpoint"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisRmtSp
kind:Number
mod:2018-08-04T00:58:59.544Z
navName:Room Setpoint
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb097b-aff52c52 "City Center Vav-18 Rm Humidity"
air
cur
curStatus:ok
curVal:82.01231732262804%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisHumidity
humidity
kind:Number
maxVal:88
minVal:12
mod:2018-08-04T00:59:00.102Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb11ef-67c2c06d "JB Tower Vav-06 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:52°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb11ef-5c882bb9 "JB Tower Vav-06"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:97
minVal:7
mod:2018-08-04T00:59:00.382Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb04ad-df8e82f3 "City Center AHU-2 CHWV"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cool
cur
curStatus:ok
curTracksWrite
curVal:89.97854324552073%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04ad-e64d6cd6 "City Center AHU-2"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:95
minVal:2
mod:2018-08-04T00:59:03.071Z
navName:CHWV
point
precision:1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
water
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a75-0fbabecf "City Center Vav-36 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:47.56042696583629%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a75-9f5576c3 "City Center Vav-36"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:80
minVal:20
mod:2018-08-04T00:58:59.039Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb38a5-92f95b14 "Laguna RTU-2 ZoneTemp"
air
cur
curStatus:ok
curVal:96.07163551896369°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38a5-39401096 "Laguna RTU-2"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:99
minVal:12
mod:2018-08-04T00:59:02.443Z
navName:ZoneTemp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb12c5-d79cb0aa "JB Tower ElecMeter CurrentAverage"
cur
curStatus:ok
curVal:22.539901864260436A
current
currentAverage
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:01.998Z
navName:CurrentAverage
point
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:A
---
id:@p:demo:r:1eeb1313-13e045a5 "Laguna ElecMeter Voltage LN Avrg"
cur
curStatus:ok
curVal:98.2015913443668V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:LN
mod:2018-08-04T00:58:59.631Z
navName:Voltage LN Avrg
point
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:V
volt
voltAverage
---
id:@p:demo:r:1eeb38cb-67782c2f "Malibu RTU-5 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:50.5°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb38cb-4e22c662 "Malibu RTU-5"
floorRef:@p:demo:r:1eeb38cb-8f86ab01 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:92
minVal:9
mod:2018-08-04T00:59:02.814Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf18e-9fb3974d "Malibu"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb097b-b1a605b3 "City Center Vav-18 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:94.60058413496853%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb097b-c868f390 "City Center Vav-18"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:58:59.83Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a75-8c601cf0 "City Center Vav-38 Rm Humidity"
air
cur
curStatus:ok
curVal:85.92962641445672%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a75-0513784f "City Center Vav-38"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:00.318Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb0a1b-03c928fd "City Center Vav-22 Room Temp"
air
cur
curStatus:ok
curVal:39.55787718687499°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-19dceb21 "City Center Vav-22"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
maxVal:83
minVal:15
mod:2018-08-04T00:59:02.784Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb030e-1e7e1698 "City Center Vav-06 Room Temp"
air
cur
curStatus:ok
curVal:79.98080634322926°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb030e-234559b5 "City Center Vav-06"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisRmt
kind:Number
maxVal:80
minVal:0
mod:2018-08-04T00:58:59.518Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb1258-98786b1a "JB Tower Vav-11 Occ Mode"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Active","pointEmergencyOverride(\$self, true)",9
  "Emergency Inactive","pointEmergencyOverride(\$self, false)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual On","pointOverride(\$self, true, \$duration)",6
  "Manual Off","pointOverride(\$self, false, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:false
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:01.786Z
navName:Occ Mode
occupied
point
runStarts:4545
runTime:173h
schedulable:15
scheduleRef:@p:demo:r:1eeb39da-949310e8 "Summer School"
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
writable
writeLevel:15
writeStatus:unbound
writeVal:false
---
id:@p:demo:r:1eeb0a6a-6ab1bccf "City Center Vav-35 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:56.369214606156575%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-4eb94e05 "City Center Vav-35"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
maxVal:98
minVal:21
mod:2018-08-04T00:58:59.093Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1baa-89def234 "Laguna RTU-1 OAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:96.6340638149008%
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1a33-428d9ac1 "Laguna RTU-1"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.22Z
navName:OAD
outside
point
precision:0
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1f059d01-d716129b "Pearl Tower Chiller CTower Status"
cur
curStatus:ok
curVal:true
disMacro:"\$equipRef \$navName"
enum:"OFF,ON"
equipRef:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisBoolean
kind:Bool
mod:2018-08-04T00:59:03.263Z
navName:CTower Status
point
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
status
tz:Los_Angeles
---
id:@p:demo:r:1eeb1258-9a849b0b "JB Tower Vav-19 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-9122e753 "JB Tower Vav-19"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.214Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb1258-7374aa2a "JB Tower AHU-2 RAD"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:22.539901864260436%
damper
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-6078d328 "JB Tower AHU-2"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.474Z
navName:RAD
point
precision:0
return
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0955-386b3b00 "City Center Vav-15 SAT"
air
cur
curStatus:ok
curVal:62.96481320722836°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0955-6c9fd9a2 "City Center Vav-15"
floorRef:@p:demo:r:1eeaf241-48f5ac36 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:70
minVal:20
mod:2018-08-04T00:59:02.886Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeaf2cd-f2e9b66d "City Center AHU-1"
ahu
chillerRef:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
disMacro:"\$siteRef \$navName"
equip
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
hvac
miscRef:@p:demo:r:1eeb0ad1-bd012519 "City Center Misc"
mod:2018-08-04T00:59:00.162Z
navName:AHU-1
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
vavZone
---
id:@p:demo:r:1eeb12c5-81c4e36a "JB Tower ElecMeter Voltage AC"
cur
curStatus:ok
curVal:22.539901864260436V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:AC
mod:2018-08-04T00:58:59.978Z
navName:Voltage AC
point
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1f05876d-6a3a7a26 "Pearl Tower Chiller Differential Pressure"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
curVal:65psi
differential
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb13c7-b89aaf3c "Pearl Tower Chiller"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
heating
his
hisFunc:hisAirFlowSp
kind:Number
mod:2018-08-04T00:58:59.803Z
navName:Differential Pressure
point
precision:1
pressure
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
sp
tz:Los_Angeles
unit:psi
water
writable
writeDef:65psi
writeLevel:17
writeStatus:unbound
writeVal:65psi
---
id:@p:demo:r:1eeb1258-ec80bcc1 "JB Tower Vav-11 OccCool"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cooling
cur
curStatus:ok
curTracksWrite
curVal:73°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1258-2633a098 "JB Tower Vav-11"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:03.011Z
navName:OccCool
occ
point
precision:1
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:17
writeStatus:unbound
zone
---
id:@p:demo:r:1eeb38aa-22983466 "Laguna RTU-4 SAT"
air
cur
curStatus:ok
curVal:79.78625135193423°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb38aa-488a3063 "Laguna RTU-4"
floorRef:@p:demo:r:1eeb19f6-246146dc "Floor 1"
his
hisFunc:hisRmt
kind:Number
mod:2018-08-04T00:58:59.918Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1f0562d8-eb89607e "Pearl Tower Misc OSAT"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cur
curStatus:ok
curTracksWrite
curVal:56°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1f0562d8-ff1411f2 "Pearl Tower Misc"
floorRef:@p:demo:r:1eeb1333-ec072e91 "Utility "
his
hisCollectInterval:15min
hisEnd:2020-03-02T08:45:00-08:00 Los_Angeles
hisSize:288
hisStart:2019-06-26T10:45:00-07:00 Los_Angeles
hisStatus:ok
kind:Number
mod:2018-08-04T00:59:02.824Z
navName:OSAT
outside
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
temp
tz:Los_Angeles
unit:°F
writable
writeLevel:14
writeStatus:unbound
writeVal:56°F
---
id:@p:demo:r:1eeb0a1b-a96ff8fd "City Center Vav-21 Rm Humidity"
air
cur
curStatus:ok
curVal:36.11452527481617%
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-57b63be0 "City Center Vav-21"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisHumidity
humidity
kind:Number
mod:2018-08-04T00:59:02.495Z
navName:Rm Humidity
point
precision:0
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
zone
---
id:@p:demo:r:1eeb1258-b3f7e832 "JB Tower Vav-18 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:83.06689374199037%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisDamper
kind:Number
maxVal:90
minVal:2
mod:2018-08-04T00:59:03.167Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb0a1b-b3064151 "City Center Vav-23 Room Temp"
air
cur
curStatus:ok
curVal:71.37719390511288°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a1b-10662748 "City Center Vav-23"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
maxVal:80
minVal:0
mod:2018-08-04T00:58:59.119Z
navName:Room Temp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb03fb-f613c552 "City Center Vav-07 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:92.12147016135269%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb03fb-9aecd586 "City Center Vav-07"
floorRef:@p:demo:r:1eeaf23d-b2ddf0f3 "Floor 1"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:02.367Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb1313-0c21f538 "Laguna ElecMeter Voltage AN"
cur
curStatus:ok
curVal:99.97600792903657V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:AN
mod:2018-08-04T00:58:59.949Z
navName:Voltage AN
point
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:V
volt
---
id:@p:demo:r:1eeb1258-bd781a0b "JB Tower Vav-18 SAT"
air
cur
curStatus:ok
curVal:32.525517209343256°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb1258-fe115bfa "JB Tower Vav-18"
floorRef:@p:demo:r:1eeb1258-7568bfb5 "Floor 2"
his
hisFunc:hisRmt
kind:Number
maxVal:83
minVal:14
mod:2018-08-04T00:58:59.927Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb04c4-d4c981c9 "City Center AHU-3 ZoneTemp"
air
cur
curStatus:ok
curVal:95.61454700184194°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb04c4-8771e252 "City Center AHU-3"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
maxVal:96
minVal:6
mod:2018-08-04T00:59:02.797Z
navName:ZoneTemp
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
zone
---
id:@p:demo:r:1eeb11ef-dec84491 "JB Tower Vav-07 Damper"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
air
cmd
cur
curStatus:ok
curTracksWrite
curVal:80.26940882892679%
damper
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb11ef-d80769c6 "JB Tower Vav-07"
floorRef:@p:demo:r:1eeb11ef-1ccc23d5 "Floor 1"
his
hisFunc:hisDamper
kind:Number
maxVal:89
minVal:8
mod:2018-08-04T00:59:03.121Z
navName:Damper
point
precision:0
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:"%"
writable
writeLevel:17
writeStatus:unbound
---
id:@p:demo:r:1eeb15a7-d570d081 "Pearl Tower Boiler Low Limit Temp"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cur
curStatus:ok
curTracksWrite
curVal:62°F
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb13b0-dfd51161 "Pearl Tower Boiler"
floorRef:@p:demo:r:1eeb1371-87532fbe "Central Plant"
his
hisFunc:hisRmtSp
kind:Number
limit
low
mod:2018-08-04T00:58:58.918Z
navName:Low Limit Temp
point
precision:1
siteRef:@p:demo:r:1eeaf1e0-fb3a4953 "Pearl Tower"
sp
temp
tz:Los_Angeles
unit:°F
writable
writeDef:62°F
writeLevel:17
writeStatus:unbound
writeVal:62°F
---
id:@p:demo:r:1eeb0a2b-e69042fa "City Center Vav-26 SAT"
air
cur
curStatus:ok
curVal:23.736709715119602°F
disMacro:"\$equipRef \$navName"
discharge
equipRef:@p:demo:r:1eeb0a2b-e66e8838 "City Center Vav-26"
floorRef:@p:demo:r:1eeaf252-ec4f1d7e "Floor 3"
his
hisFunc:hisRmt
kind:Number
maxVal:95
minVal:3
mod:2018-08-04T00:59:02.465Z
navName:SAT
point
precision:1
sensor
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
temp
tz:Los_Angeles
unit:°F
---
id:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
disMacro:"\$siteRef \$navName"
elec
equip
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
meter
mod:2018-08-04T00:59:02.314Z
navName:ElecMeter
serviceType:fourWireWye
siteMeter
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
---
id:@p:demo:r:1eeb0a6a-2af3fafe "City Center Vav-31 ReHeat Valve"
actions:
  ver:"2.0"
  dis,expr,hvac_finCat
  "Emergency Set","pointEmergencyOverride(\$self, \$val)",9
  "Emergency Auto","pointEmergencyAuto(\$self)",9
  "Manual Set","pointOverride(\$self, \$val, \$duration)",6
  "Manual Auto","pointAuto(\$self)",6
  "Set Default","pointSetDef(\$self, \$val)",3
  "Set Null","pointSetDef(\$self, null)",3
  
  
cmd
cur
curStatus:ok
curTracksWrite
curVal:60
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb0a6a-c478f2cc "City Center Vav-31"
floorRef:@p:demo:r:1eeaf269-56091366 "Floor 4"
his
hisFunc:hisDamper
kind:Number
mod:2018-08-04T00:59:00.044Z
navName:ReHeat Valve
point
precision:0
reheat
siteRef:@p:demo:r:1eeaef2d-fd0e9c29 "City Center"
tz:Los_Angeles
unit:"%"
valve
writable
writeDef:60
writeLevel:17
writeStatus:unbound
writeVal:60
---
id:@p:demo:r:1eeb12c5-0fb802e7 "JB Tower ElecMeter KwReactiveB"
cur
curStatus:ok
curVal:99.8809532157826kVAR
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb12c5-457f4788 "JB Tower ElecMeter"
floorRef:@p:demo:r:1eeb12c5-af8f6821 "Utility "
his
hisFunc:hisAirFlow
kind:Number
mod:2018-08-04T00:59:02.77Z
navName:KwReactiveB
phase:B
point
power
reactive
sensor
siteRef:@p:demo:r:1eeaf021-825d1e56 "JB Tower"
tz:Los_Angeles
unit:kVAR
---
id:@p:demo:r:1eeb1313-b1b71238 "Laguna ElecMeter Voltage CN"
cur
curStatus:ok
curVal:99.97600792903657V
disMacro:"\$equipRef \$navName"
equipRef:@p:demo:r:1eeb1313-e9b39d42 "Laguna ElecMeter"
floorRef:@p:demo:r:1eeb1313-297cfd06 "Utility "
his
hisFunc:hisAirFlow
kind:Number
measuredAt:CN
mod:2018-08-04T00:59:03.135Z
navName:Voltage CN
point
sensor
siteRef:@p:demo:r:1eeaf0ef-4d5f5c8f "Laguna"
tz:Los_Angeles
unit:V
volt
